<!DOCTYPE html>
<html>

<head>
    <meta charset="utf-8">    <meta name="viewport" content="width=device-width, initial-scale=1">
    <title>Act on Securing Quality, Efficacy and Safety of Products Including Pharmaceuticals and Medical Devices - English - Japanese Law Translation</title>
    <link href="/favicon.ico" type="image/x-icon" rel="icon"><link href="/favicon.ico" type="image/x-icon" rel="shortcut icon">
    <link rel="preconnect" href="https://fonts.gstatic.com">
    <link href="https://fonts.googleapis.com/css2?family=Noto+Sans+JP:wght@400;500;700&display=swap" rel="stylesheet">
    <link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;700&display=swap" rel="stylesheet">
    <link href="https://fonts.googleapis.com/icon?family=Material+Icons" rel="stylesheet">
    <link rel="shortcut icon" href="/img/favicon.ico">
    
	<link rel="stylesheet" href="/css/color.css">
    
	<link rel="stylesheet" href="/css/light.css" id="colorMode">
    
	<script src="/js/main.js"></script>
    
	<script src="/js/setting.js"></script>
    
	<script src="/js/color.js"></script>
    
	<link rel="stylesheet" href="/css/main.css">
    
	<script src="/js/font.js" defer="defer"></script>
        <link rel="stylesheet" href="/css/laws.css"><link rel="stylesheet" href="/css/style.css"><link rel="stylesheet" href="/css/toc.css">    <script src="/js/laws.js"></script><script src="/js/balloon.js"></script>    
	<link rel="stylesheet" href="/css/law_contents.css">
</head>

<body class="en">
    <header>
        <nav>
            <div class="top-header">
    <div class="site-name">
        <a id="pageTop" href="/en" class="title">Japanese Law Translation</a>
    </div>
    <div class="top-links">
        <a href="#" class="language" onclick="langChange(event, '/ja/laws/view/3213/en')">
            <span class="material-icons">language</span>
            <span class="menu-label">日本語</span>
        </a>
        <a class="pc" href="/help/en" target="_blank">
            <span class="material-icons">menu_book</span>
            <span class="menu-label">User Guide</span>
        </a>
        <div class="font-size pc">
            <div class="icon">
                <a id="fstSmall" href="#" class="small" onclick="applyFontSize(event, 1)">A</a>
                <a id="fstMedium" href="#" class="medium" onclick="applyFontSize(event, 2)">A</a>
                <a id="fstLarge" href="#" class="large" onclick="applyFontSize(event, 3)">A</a>
            </div>
            <script>
                if (fontSize == 2) {
                    document.getElementById('fstSmall').classList.remove('selected');
                    document.getElementById('fstMedium').classList.add('selected');
                    document.getElementById('fstLarge').classList.remove('selected');
                } else if (fontSize == 3) {
                    document.getElementById('fstSmall').classList.remove('selected');
                    document.getElementById('fstMedium').classList.remove('selected');
                    document.getElementById('fstLarge').classList.add('selected');
                } else {
                    document.getElementById('fstSmall').classList.add('selected');
                    document.getElementById('fstMedium').classList.remove('selected');
                    document.getElementById('fstLarge').classList.remove('selected');
                }
            </script>
            <div class="menu-label">Text Size</div>
        </div>
        <a href="#" class="invert pc" onclick="changeColor(event)">
            <span class="material-icons">invert_colors</span>
            <span class="menu-label">Invert</span>
        </a>
    </div>
</div>        </nav>
    </header>
    <main class="main law-contents" id="main">
        <script>
            if (this.window.innerWidth <= 768) {
                hideMenuOnMain();
            }
        </script>
        <div class="main-contents laws">
    <div class="submenu">
                    <div class="mode">
                <button id="modeButton" type="button" class="mode-button" onclick="openModeSwitch()"><span class="material-icons">translate</span></button>
                <div class="mode-switch" id="modeSwitch">
                    <div class="switch">
                        <a href="/en/laws/view/3213/ja" >Japanese</a>
                        <a href="/en/laws/view/3213/en" class="selected">English</a>
                        <a href="/en/laws/view/3213/je" >Japanese/English</a>
                        <a href="/en/laws/view/3213/tb" >Comparison Table</a>
                    </div>
                    <button type="button" class="close" onclick="closeModeSwitch()"><span class="material-icons">close</span></button>
                </div>
            </div>
                            <div id="file" class="file">
                    <button type="button" class="download-button" onclick="openFileDownload()"><span class="material-icons">download</span></button>
                    <div class="file-download" id="fileDownload">
                        <div class="download">
                            <a id="textDownload" href="/en/laws/download/3213/08/s35Aa001450204en8.0_h27A50.txt">Text (.txt)</a>
                            <a id="wordDownload" href="/en/laws/download/3213/10/s35Aa001450204en8.0_h27A50.docx">Word (.docx)</a>
                            <a id="pdfDownload" href="/en/laws/download/3213/09/s35Aa001450204en8.0_h27A50.pdf">PDF (.pdf)</a>
                                                                                        <a id="xmlDownload" href="/en/laws/download/3213/06/s35Aa001450204en8.0_h27A50.xml">XML (.xml)</a>
                                                    </div>
                        <button type="button" class="close" onclick="closeFileDownload()"><span class="material-icons">close</span></button>
                    </div>
                </div>
                                </div>
    <div class="law-contents">
        <div id="lawInfo" class="law-info">
                                        <div class="title">
                    Act on Securing Quality, Efficacy and Safety of Products Including Pharmaceuticals and Medical Devices（Act No. 145 of 1960）
                </div>
                                                    <div class="last-version">
                                            <span class="label">Last Version： </span>Act No. 50 of 2015                                    </div>
                        <div class="tab">
                <div id="tocTab" class="tab-item active" onclick="changeInfoArea(event)">TOC</div>
                <div id="historyTab" class="tab-item" onclick="changeInfoArea(event)">History</div>
            </div>
            <div class="info-area active">
                <div id="tocArea" class="info-area-item active">
                                                                        <div class="check-all">
                                <a href="#" onclick="checkAll(event)">Check All</a>
                                <a href="#" onclick="uncheckAll(event)">Uncheck All</a>
                            </div>
                                                ﻿<ul id="tocTree" class="toc-tree">
  <li>
    <div class="toc-check"><input id="je_toc-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_toc')" class="toc-checkbox" checked></div>
    <div class="toc-title"><a href="#je_toc" onclick="showContents()">Table of Contents</a></div>
  </li>
  <li>
    <div class="toc-check"><input id="mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'mp')" class="toc-checkbox" checked></div>
    <div class="caret">▶</div>
    <div class="toc-title">Main Provision<ul>
        <li class="toc-check">
          <div><input id="je_ch1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch1')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch1" onclick="showContents()">Chapter I General Provisions</a><ul>
              <li class="toc-check">
                <div><input id="je_ch1at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch1at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch1at1" onclick="showContents()">Article 1 (Purpose of This Act)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch1at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch1at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch1at2" onclick="showContents()">Article 1-2 (Responsibilities of the National Government)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch1at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch1at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch1at3" onclick="showContents()">Article 1-3 (Responsibilities of Local Governments)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch1at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch1at4')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch1at4" onclick="showContents()">Article 1-4 (Responsibilities of Businesses Related to Pharmaceuticals, etc.)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch1at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch1at5')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch1at5" onclick="showContents()">Article 1-5 (Responsibilities of Medical Industry Professionals)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch1at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch1at6')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch1at6" onclick="showContents()">Article 1-6 (Role of the General Public)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch1at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch1at7')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch1at7" onclick="showContents()">Article 2 (Definitions)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch2')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch2" onclick="showContents()">Chapter II Prefectural Pharmaceutical Affairs Councils</a><ul>
              <li class="toc-check">
                <div><input id="je_ch2at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch2at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch2at1" onclick="showContents()">Article 3 </a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch3" onclick="showContents()">Chapter III Pharmacies</a><ul>
              <li class="toc-check">
                <div><input id="je_ch3at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at1" onclick="showContents()">Article 4 (Licenses for Establishment)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch3at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at2" onclick="showContents()">Article 5 (Standards for Licenses)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch3at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at3" onclick="showContents()">Article 6 (Restrictions on the Use of Names)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch3at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at4')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at4" onclick="showContents()">Article 7 (Supervision of Pharmacies)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch3at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at5')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at5" onclick="showContents()">Article 8 (Duties of Supervisors)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch3at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at6')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at6" onclick="showContents()">Article 8-2 (Supply of Information by Proprietors of Pharmacies)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch3at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at7')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at7" onclick="showContents()">Article 9 (Matters to Be Observed by Proprietors of Pharmacies)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch3at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at8')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at8" onclick="showContents()">Article 9-2 (Persons Engaged in the Business of Selling Dispensed Medicines)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch3at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at9')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at9" onclick="showContents()">Article 9-3 (Providing Information and Instruction on Dispensed Medicines)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch3at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at10')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at10" onclick="showContents()">Article 9-4 (Presentation at Pharmacies)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch3at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at11')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at11" onclick="showContents()">Article 10 (Notification of Suspension and Discontinuation)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch3at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch3at12')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch3at12" onclick="showContents()">Article 11 (Delegation to Cabinet Order)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch4" onclick="showContents()">Chapter IV Marketing and Manufacturing of Pharmaceuticals, Quasi-Pharmaceutical Products and Cosmetics</a><ul>
              <li class="toc-check">
                <div><input id="je_ch4at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at1" onclick="showContents()">Article 12 (Marketing Licenses)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at2" onclick="showContents()">Article 12-2 (Standards for Licenses)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at3" onclick="showContents()">Article 13 (Licenses for Manufacturing)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at4')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at4" onclick="showContents()">Article 13-2 (Investigation by the PMDA)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at5')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at5" onclick="showContents()">Article 13-3 (Accreditation of Foreign Manufacturers of Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at6')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at6" onclick="showContents()">Article 14 (Marketing Approval for Pharmaceuticals, Quasi-Pharmaceutical Products and Cosmetics)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at7')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at7" onclick="showContents()">Article 14-2 (PMDA Examination on Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at8')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at8" onclick="showContents()">Article 14-3 (Special Approval)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at9')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at9" onclick="showContents()">Article 14-4 (Reexamination for New Pharmaceuticals)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at10')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at10" onclick="showContents()">Article 14-5 (Application, Mutatis Mutandis)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at11')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at11" onclick="showContents()">Article 14-6 (Reevaluation of Pharmaceuticals)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at12')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at12" onclick="showContents()">Article 14-7 (Application, Mutatis Mutandis)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at13')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at13" onclick="showContents()">Article 14-8 (Succession)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at14-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at14')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at14" onclick="showContents()">Article 14-9 (Notifications of Marketing)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at15-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at15')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at15" onclick="showContents()">Article 14-10 (PMDA's Acceptance of Notifications for Marketing)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at16-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at16')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at16" onclick="showContents()">Article 15 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at17-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at17')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at17" onclick="showContents()">Article 16 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at18-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at18')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at18" onclick="showContents()">Article 17 (Appointment of Marketing Directors of Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at19-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at19')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at19" onclick="showContents()">Article 18 (Matters to Be Observed by Holders of Marketing Authorization for Pharmaceuticals, Quasi-Pharmaceutical Products and Cosmetics)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at20-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at20')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at20" onclick="showContents()">Article 19 (Notification of Suspension or Discontinuation)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at21-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at21')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at21" onclick="showContents()">Article 19-2 (Marketing Approval for Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics Manufactured in Foreign Countries)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at22-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at22')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at22" onclick="showContents()">Article 19-3 (Notification to Alter Designated Holders of Marketing Authorization for Foreign-Manufactured Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at23-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at23')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at23" onclick="showContents()">Article 19-4 (Application, Mutatis Mutandis)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at24-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at24')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at24" onclick="showContents()">Article 20 (Special Approval for Pharmaceuticals Manufactured in Foreign Countries)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at25-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at25')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at25" onclick="showContents()">Article 21 (Notification via Prefectural Governors)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at26-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at26')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at26" onclick="showContents()">Article 22 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch4at27-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch4at27')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch4at27" onclick="showContents()">Article 23 (Delegation to Cabinet Order)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch5" onclick="showContents()">Chapter V Marketing and Manufacturing Businesses for Medical Devices and In-vitro Diagnostics</a><ul>
              <li class="toc-check">
                <div><input id="je_ch5sc1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1')" class="toc-checkbox" checked></div>
                <div class="caret">▶</div>
                <div class="toc-title"><a href="#je_ch5sc1" onclick="showContents()">Section 1 Marketing and Manufacturing of Medical Devices and In-vitro Diagnostics</a><ul>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at1')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at1" onclick="showContents()">Article 23-2 (Marketing Licenses)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at2')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at2" onclick="showContents()">Article 23-2-2 (Standards for Licenses)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at3')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at3" onclick="showContents()">Article 23-2-3 </a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at4')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at4" onclick="showContents()">Article 23-2-4 (Registration of Foreign Manufacturers of Medical Devices)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at5')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at5" onclick="showContents()">Article 23-2-5 (Marketing Approval of Medical Devices and In-vitro Diagnostics)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at6')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at6" onclick="showContents()">Article 23-2-6 (Issuance of Certificated of Conformity)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at7')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at7" onclick="showContents()">Article 23-2-7 (PMDA Examination on Medical Devices)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at8')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at8" onclick="showContents()">Article 23-2-8 (Special Approval)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at9')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at9" onclick="showContents()">Article 23-2-9 (Survey on the Results of Usage)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at10')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at10" onclick="showContents()">Article 23-2-10 (Application, Mutatis Mutandis)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at11')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at11" onclick="showContents()">Article 23-2-11 (Succession)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at12')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at12" onclick="showContents()">Article 23-2-12 (Notifications of Marketing)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at13')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at13" onclick="showContents()">Article 23-2-13 (PMDA's Acceptance of Notifications for Marketing)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at14-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at14')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at14" onclick="showContents()">Article 23-2-14 (Appointment of Marketing Director of Medical Devices)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at15-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at15')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at15" onclick="showContents()">Article 23-2-15 (Matters to Be Observed by Holders of Marketing Authorization for Medical Devices and In-Vitro Diagnostics)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at16-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at16')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at16" onclick="showContents()">Article 23-2-16 (Notification of Suspension and Discontinuation)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at17-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at17')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at17" onclick="showContents()">Article 23-2-17 (Marketing Approval for Medical Devices Produced in Foreign Countries)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at18-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at18')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at18" onclick="showContents()">Article 23-2-18 (Notification to Alter Designated Holders of Marketing Authorization for Foreign-Manufactured Medical Devices)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at19-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at19')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at19" onclick="showContents()">Article 23-2-19 (Application, Mutatis Mutandis)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at20-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at20')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at20" onclick="showContents()">Article 23-2-20 (Special Approval for Medical Devices Manufactured in Foreign Countries)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at21-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at21')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at21" onclick="showContents()">Article 23-2-21 (Notification through Prefectural Governors)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc1at22-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc1at22')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc1at22" onclick="showContents()">Article 23-2-22 (Delegation to Cabinet Order)</a></div>
                    </li>
                  </ul>
                </div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch5sc2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2')" class="toc-checkbox" checked></div>
                <div class="caret">▶</div>
                <div class="toc-title"><a href="#je_ch5sc2" onclick="showContents()">Section 2 Registered Certification Bodies</a><ul>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at1')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at1" onclick="showContents()">Article 23-2-23 (Certification for Marketing Specially-Controlled Medical Devices)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at2')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at2" onclick="showContents()">Article 23-2-24 (Issuance of Certificates of Conformity)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at3')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at3" onclick="showContents()">Article 23-3 (Appointment of Marketing Authorization Holders by Foreign Manufacturers of Designated Specially-Controlled Medical Devices)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at4')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at4" onclick="showContents()">Article 23-3-2 (Succession)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at5')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at5" onclick="showContents()">Article 23-3-3 (Application, Mutatis Mutandis)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at6')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at6" onclick="showContents()">Article 23-4 (Cancellation of Certification)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at7')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at7" onclick="showContents()">Article 23-5 (Submission of Reports)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at8')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at8" onclick="showContents()">Article 23-6 (Registration)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at9')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at9" onclick="showContents()">Article 23-7 (Standards for Registration)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at10')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at10" onclick="showContents()">Article 23-8 (Public Notification of Registration)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at11')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at11" onclick="showContents()">Article 23-9 (Obligation for Examination of Certification of Conformity)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at12')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at12" onclick="showContents()">Article 23-10 (Operational Rules)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at13')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at13" onclick="showContents()">Article 23-11 (Keeping of Books)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at14-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at14')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at14" onclick="showContents()">Article 23-11-2 (Orders to Cancel Accreditation)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at15-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at15')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at15" onclick="showContents()">Article 23-12 (Order for Compliance)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at16-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at16')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at16" onclick="showContents()">Article 23-13 (Order for Improvement)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at17-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at17')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at17" onclick="showContents()">Article 23-14 (Order by the Minister of Health, Labour and Welfare Regarding Applications for Certification of Conformity)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at18-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at18')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at18" onclick="showContents()">Article 23-15 (Suspension and Discontinuation of Service)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at19-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at19')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at19" onclick="showContents()">Article 23-16 (Cancellation of Registrations)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at20-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at20')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at20" onclick="showContents()">Article 23-17 (Preparation of and Access to Financial Statements)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at21-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at21')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at21" onclick="showContents()">Article 23-18 (Operations for Certification of Conformity by the Minister of Health, Labour and Welfare)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch5sc2at22-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch5sc2at22')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch5sc2at22" onclick="showContents()">Article 23-19 (Delegation to Order of the Ministry of Health, Labour and Welfare)</a></div>
                    </li>
                  </ul>
                </div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch6" onclick="showContents()">Chapter VI Marketing and Manufacturing of Regenerative Medicine Products</a><ul>
              <li class="toc-check">
                <div><input id="je_ch6at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at1" onclick="showContents()">Article 23-20 (Marketing Licenses)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at2" onclick="showContents()">Article 23-21 (Standards for Licenses)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at3" onclick="showContents()">Article 23-22 (Licenses for Manufacturing)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at4')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at4" onclick="showContents()">Article 23-23 (Investigation Conducted by the PMDA)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at5')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at5" onclick="showContents()">Article 23-24 (Accreditation of Foreign Manufacturers of Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at6')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at6" onclick="showContents()">Article 23-25 (Marketing Approval for Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at7')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at7" onclick="showContents()">Article 23-26 (Conditional and Time-Limited Approval)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at8')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at8" onclick="showContents()">Article 23-27 (PMDA Examinations on Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at9')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at9" onclick="showContents()">Article 23-28 (Special Approval)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at10')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at10" onclick="showContents()">Article 23-29 (Reexamination of Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at11')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at11" onclick="showContents()">Article 23-30 (Application, Mutatis Mutandis)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at12')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at12" onclick="showContents()">Article 23-31 (Reevaluation of Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at13')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at13" onclick="showContents()">Article 23-32 (Application, Mutatis Mutandis)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at14-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at14')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at14" onclick="showContents()">Article 23-33 (Succession)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at15-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at15')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at15" onclick="showContents()">Article 23-34 (Appointment of Marketing Director of Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at16-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at16')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at16" onclick="showContents()">Article 23-35 (Matters to Be Observed by Holders of Marketing Authorization for Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at17-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at17')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at17" onclick="showContents()">Article 23-36 (Notification of Suspension and Discontinuation)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at18-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at18')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at18" onclick="showContents()">Article 23-37 (Marketing Approval for Foreign-Manufactured Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at19-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at19')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at19" onclick="showContents()">Article 23-38 (Notification of Changes in Designated Holders of Marketing Authorization for Foreign-Manufactured Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at20-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at20')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at20" onclick="showContents()">Article 23-39 (Application, Mutatis Mutandis)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at21-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at21')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at21" onclick="showContents()">Article 23-40 (Special Approval of Foreign-Manufactured Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at22-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at22')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at22" onclick="showContents()">Article 23-41 (Notification via Prefectural Governors)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch6at23-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch6at23')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch6at23" onclick="showContents()">Article 23-42 (Delegation to Cabinet Orders)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch7" onclick="showContents()">Chapter VII Selling of Pharmaceuticals, Medical Devices and Regenerative Medicine Products</a><ul>
              <li class="toc-check">
                <div><input id="je_ch7sc1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1')" class="toc-checkbox" checked></div>
                <div class="caret">▶</div>
                <div class="toc-title"><a href="#je_ch7sc1" onclick="showContents()">Section 1 Selling of Pharmaceuticals</a><ul>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at1')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at1" onclick="showContents()">Article 24 (Licenses for Selling Pharmaceuticals)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at2')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at2" onclick="showContents()">Article 25 (Criteria of License for Selling Pharmaceuticals)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at3')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at3" onclick="showContents()">Article 26 (Licenses for Store-Based Distribution)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at4')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at4" onclick="showContents()">Article 27 (Items Sold at Stores)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at5')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at5" onclick="showContents()">Article 28 (Store Management)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at6')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at6" onclick="showContents()">Article 29 (Obligations of Store Managers)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at7')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at7" onclick="showContents()">Article 29-2 (Matters to Be Observed by Store-Based Distributors)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at8')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at8" onclick="showContents()">Article 29-3 (Display at Stores)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at9')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at9" onclick="showContents()">Article 30 (Licenses for Household Distribution)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at10')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at10" onclick="showContents()">Article 31 (Items for Household Distribution)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at11')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at11" onclick="showContents()">Article 31-2 (Management of Areas in Prefectures)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at12')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at12" onclick="showContents()">Article 31-3 (Obligation of Area Manager)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at13')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at13" onclick="showContents()">Article 31-4 (Matters to Be Observed by Household Distributors)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at14-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at14')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at14" onclick="showContents()">Article 32 (Notification of Engagement of Household Distribution)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at15-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at15')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at15" onclick="showContents()">Article 33 (ID Cards for Household Distributors)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at16-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at16')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at16" onclick="showContents()">Article 34 (License for Wholesale Distribution)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at17-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at17')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at17" onclick="showContents()">Article 35 (Management of Business Offices)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at18-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at18')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at18" onclick="showContents()">Article 36 (Obligation of Business Office Managers for Pharmaceuticals)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at19-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at19')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at19" onclick="showContents()">Article 36-2 (Matters to Be Observed by Wholesale Distributors)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at20-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at20')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at20" onclick="showContents()">Article 36-3 (Persons Engaged in the Sale of Pharmacy-Only Pharmaceuticals)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at21-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at21')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at21" onclick="showContents()">Article 36-4 (Information Provision and Instructions on Pharmacy-Only Pharmaceuticals)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at22-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at22')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at22" onclick="showContents()">Article 36-5 (Persons Engaged in Selling Pharmaceuticals Requiring Guidance)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at23-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at23')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at23" onclick="showContents()">Article 36-6 (Provision of Information and Instructions on Pharmaceuticals Requiring Guidance)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at24-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at24')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at24" onclick="showContents()">Article 36-7 (Criteria for OTC Pharmaceuticals)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at25-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at25')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at25" onclick="showContents()">Article 36-8 (Confirmation of Qualifications)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at26-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at26')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at26" onclick="showContents()">Article 36-9 (Persons Engaged in the Sale of OTC Pharmaceuticals)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at27-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at27')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at27" onclick="showContents()">Article 36-10 (Information Provision for OTC Pharmaceuticals)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at28-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at28')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at28" onclick="showContents()">Article 37 (Restrictions on Methods of Selling)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc1at29-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc1at29')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc1at29" onclick="showContents()">Article 38 (Application, Mutatis Mutandis)</a></div>
                    </li>
                  </ul>
                </div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch7sc2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc2')" class="toc-checkbox" checked></div>
                <div class="caret">▶</div>
                <div class="toc-title"><a href="#je_ch7sc2" onclick="showContents()">Section 2 Selling, Leasing and Repairing of Medical Devices</a><ul>
                    <li class="toc-check">
                      <div><input id="je_ch7sc2at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc2at1')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc2at1" onclick="showContents()">Article 39 (Licenses for Selling and Leasing Operations for Specially-Controlled Medical Devices)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc2at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc2at2')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc2at2" onclick="showContents()">Article 39-2 (Appointment of Managers)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc2at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc2at3')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc2at3" onclick="showContents()">Article 39-3 (Notification for Selling and Leasing Operations for Controlled Medical Devices)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc2at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc2at4')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc2at4" onclick="showContents()">Article 40 (Application, Mutatis Mutandis)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc2at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc2at5')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc2at5" onclick="showContents()">Article 40-2 (Licenses for Repairing Medical Devices)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc2at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc2at6')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc2at6" onclick="showContents()">Article 40-3 (Application, Mutatis Mutandis)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc2at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc2at7')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc2at7" onclick="showContents()">Article 40-4 (Information Provision)</a></div>
                    </li>
                  </ul>
                </div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch7sc3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc3')" class="toc-checkbox" checked></div>
                <div class="caret">▶</div>
                <div class="toc-title"><a href="#je_ch7sc3" onclick="showContents()">Section 3 Selling of Regenerative Medicine Products</a><ul>
                    <li class="toc-check">
                      <div><input id="je_ch7sc3at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc3at1')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc3at1" onclick="showContents()">Article 40-5 (License for Selling Regenerative Medicine Products)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc3at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc3at2')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc3at2" onclick="showContents()">Article 40-6 (Appointment of Managers)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch7sc3at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch7sc3at3')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch7sc3at3" onclick="showContents()">Article 40-7 (Application, Mutatis Mutandis)</a></div>
                    </li>
                  </ul>
                </div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch8')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch8" onclick="showContents()">Chapter VIII Standards and Official Verification of Pharmaceuticals, etc.</a><ul>
              <li class="toc-check">
                <div><input id="je_ch8at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch8at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch8at1" onclick="showContents()">Article 41 (The Japanese Pharmacopoeia)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch8at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch8at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch8at2" onclick="showContents()">Article 42 (Standards for Pharmaceuticals, etc.)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch8at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch8at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch8at3" onclick="showContents()">Article 43 (Official Verification)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch9" onclick="showContents()">Chapter IX Handling of Pharmaceuticals, etc.</a><ul>
              <li class="toc-check">
                <div><input id="je_ch9sc1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc1')" class="toc-checkbox" checked></div>
                <div class="caret">▶</div>
                <div class="toc-title"><a href="#je_ch9sc1" onclick="showContents()">Section 1 Handling of Poisonous and Deleterious Drugs</a><ul>
                    <li class="toc-check">
                      <div><input id="je_ch9sc1at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc1at1')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc1at1" onclick="showContents()">Article 44 (Labeling)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc1at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc1at2')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc1at2" onclick="showContents()">Article 45 (Restriction on the Sale of Unpacked Products)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc1at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc1at3')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc1at3" onclick="showContents()">Article 46 (Procedures for Transfers)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc1at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc1at4')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc1at4" onclick="showContents()">Article 47 (Restriction of Delivery)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc1at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc1at5')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc1at5" onclick="showContents()">Article 48 (Storage and Display)</a></div>
                    </li>
                  </ul>
                </div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch9sc2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2')" class="toc-checkbox" checked></div>
                <div class="caret">▶</div>
                <div class="toc-title"><a href="#je_ch9sc2" onclick="showContents()">Section 2 Handling of Pharmaceuticals</a><ul>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at1')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at1" onclick="showContents()">Article 49 (Selling Prescription Pharmaceuticals)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at2')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at2" onclick="showContents()">Article 50 (Matters to Be Described on Immediate Containers)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at3')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at3" onclick="showContents()">Article 51 </a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at4')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at4" onclick="showContents()">Article 52 (Matters to Be Described on Package Inserts)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at5')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at5" onclick="showContents()">Article 52-2 (Notification of Particulars to Be Indicated on Package Inserts)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at6')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at6" onclick="showContents()">Article 52-3 (PMDA Acceptance of Notification Matters to Be Indicated on the Package Inserts)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at7')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at7" onclick="showContents()">Article 53 (Method of Listing)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at8')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at8" onclick="showContents()">Article 54 (Particulars Prohibited from Being Entered)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at9')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at9" onclick="showContents()">Article 55 (Prohibition of Selling and Providing)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at10')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at10" onclick="showContents()">Article 56 (Prohibition of Sale and Manufacturing)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at11')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at11" onclick="showContents()">Article 57 </a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at12')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at12" onclick="showContents()">Article 57-2 (Display)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc2at13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc2at13')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc2at13" onclick="showContents()">Article 58 (Sealing)</a></div>
                    </li>
                  </ul>
                </div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch9sc3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc3')" class="toc-checkbox" checked></div>
                <div class="caret">▶</div>
                <div class="toc-title"><a href="#je_ch9sc3" onclick="showContents()">Section 3 Handling of Quasi-Pharmaceutical Products</a><ul>
                    <li class="toc-check">
                      <div><input id="je_ch9sc3at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc3at1')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc3at1" onclick="showContents()">Article 59 (Matters to Be Stated on Immediate Containers)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc3at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc3at2')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc3at2" onclick="showContents()">Article 60 (Application, Mutatis Mutandis)</a></div>
                    </li>
                  </ul>
                </div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch9sc4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc4')" class="toc-checkbox" checked></div>
                <div class="caret">▶</div>
                <div class="toc-title"><a href="#je_ch9sc4" onclick="showContents()">Section 4 Handling of Cosmetics</a><ul>
                    <li class="toc-check">
                      <div><input id="je_ch9sc4at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc4at1')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc4at1" onclick="showContents()">Article 61 (Particulars to Be Stated on Immediate Containers)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc4at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc4at2')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc4at2" onclick="showContents()">Article 62 (Application, Mutatis Mutandis)</a></div>
                    </li>
                  </ul>
                </div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch9sc5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc5')" class="toc-checkbox" checked></div>
                <div class="caret">▶</div>
                <div class="toc-title"><a href="#je_ch9sc5" onclick="showContents()">Section 5 Handling of Medical Devices</a><ul>
                    <li class="toc-check">
                      <div><input id="je_ch9sc5at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc5at1')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc5at1" onclick="showContents()">Article 63 (Matters to Be Stated on Immediate Containers)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc5at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc5at2')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc5at2" onclick="showContents()">Article 63-2 (Matters to Be Indicated on Package Inserts)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc5at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc5at3')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc5at3" onclick="showContents()">Article 63-3 (Notification of Matters to Be Indicated on Package Inserts)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc5at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc5at4')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc5at4" onclick="showContents()">Article 64 (Application, Mutatis Mutandis)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc5at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc5at5')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc5at5" onclick="showContents()">Article 65 (Prohibition of Selling and Manufacturing)</a></div>
                    </li>
                  </ul>
                </div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch9sc6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc6')" class="toc-checkbox" checked></div>
                <div class="caret">▶</div>
                <div class="toc-title"><a href="#je_ch9sc6" onclick="showContents()">Section 6 Handling of Regenerative Medicine Products</a><ul>
                    <li class="toc-check">
                      <div><input id="je_ch9sc6at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc6at1')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc6at1" onclick="showContents()">Article 65-2 (Particulars to Be Indicated on Immediate Containers)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc6at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc6at2')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc6at2" onclick="showContents()">Article 65-3 (Particulars to Be Indicated on Package Inserts)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc6at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc6at3')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc6at3" onclick="showContents()">Article 65-4 (Notification of Particulars to Be Indicated on the Package Inserts)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc6at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc6at4')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc6at4" onclick="showContents()">Article 65-5 (Application, Mutatis Mutandis)</a></div>
                    </li>
                    <li class="toc-check">
                      <div><input id="je_ch9sc6at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch9sc6at5')" class="toc-checkbox" checked></div>
                      <div class="toc-title"><a href="#je_ch9sc6at5" onclick="showContents()">Article 65-6 (Prohibition of Selling and Manufacturing)</a></div>
                    </li>
                  </ul>
                </div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch10')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch10" onclick="showContents()">Chapter X Advertisement of Pharmaceuticals, etc.</a><ul>
              <li class="toc-check">
                <div><input id="je_ch10at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch10at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch10at1" onclick="showContents()">Article 66 (Exaggerated Advertisement)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch10at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch10at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch10at2" onclick="showContents()">Article 67 (Restrictions on Advertising of Pharmaceuticals and Regenerative Medicine Products for Designated Diseases)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch10at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch10at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch10at3" onclick="showContents()">Article 68 (Prohibition of the Advertisement of Pharmaceuticals, Medical Devices, and Regenerative Medicine Products Before Their Approval)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch11" onclick="showContents()">Chapter XI Safety Measures for Pharmaceuticals, etc.</a><ul>
              <li class="toc-check">
                <div><input id="je_ch11at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at1" onclick="showContents()">Article 68-2 (Supply of Information)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at2" onclick="showContents()">Article 68-3 (Promotion to Raise Awareness Regarding the Appropriate Use of Pharmaceuticals, Medical Devices and Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at3" onclick="showContents()">Article 68-4 (Explanation of Regenerative Medicine Products to Healthcare Professionals Dealing with Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at4')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at4" onclick="showContents()">Article 68-5 (Preparation and Maintaining of Records on Special Medical Devices)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at5')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at5" onclick="showContents()">Article 68-6 (Guidance and Advice on Designated Medical Devices)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at6')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at6" onclick="showContents()">Article 68-7 (Preparation and Maintaining of Records for Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at7')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at7" onclick="showContents()">Article 68-8 (Advice and Guidance on Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at8')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at8" onclick="showContents()">Article 68-9 (Prevention of Hazards)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at9')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at9" onclick="showContents()">Article 68-10 (Reporting Side Effects)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at10')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at10" onclick="showContents()">Article 68-11 (Reporting Recalls)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at11')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at11" onclick="showContents()">Article 68-12 (Reporting to the Pharmaceutical Affairs and Food Sanitation Council)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at12')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at12" onclick="showContents()">Article 68-13 (Compilation of Information and Investigations on the Report of Side Effects by the PMDA)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at13')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at13" onclick="showContents()">Article 68-14 (Periodic Reporting of Infectious Diseases Pertaining to Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch11at14-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch11at14')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch11at14" onclick="showContents()">Article 68-15 (Compilation of Information on Periodic Reporting of Infectious Diseases and Investigation by the PMDA)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch12')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch12" onclick="showContents()">Chapter XII Exceptions of Biological Products</a><ul>
              <li class="toc-check">
                <div><input id="je_ch12at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch12at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch12at1" onclick="showContents()">Article 68-16 (Manufacturing Supervisors of Biological Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch12at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch12at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch12at2" onclick="showContents()">Article 68-17 (Particulars to Be Indicated on Immediate Containers)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch12at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch12at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch12at3" onclick="showContents()">Article 68-18 (Particulars to Be Indicated on Package Inserts)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch12at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch12at4')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch12at4" onclick="showContents()">Article 68-19 (Application, Mutatis Mutandis)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch12at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch12at5')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch12at5" onclick="showContents()">Article 68-20 (Prohibition of Selling and Manufacturing)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch12at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch12at6')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch12at6" onclick="showContents()">Article 68-21 (Explanation on Specified Biological Products by Healthcare Professionals Dealing with Specified Biological Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch12at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch12at7')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch12at7" onclick="showContents()">Article 68-22 (Preparation and Maintaining of Records Regarding Biological Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch12at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch12at8')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch12at8" onclick="showContents()">Article 68-23 (Advice and Guidance on Biological Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch12at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch12at9')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch12at9" onclick="showContents()">Article 68-24 (Periodic Reporting of Infectious Diseases Pertaining to Biological Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch12at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch12at10')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch12at10" onclick="showContents()">Article 68-25 (Compilation of Information on Periodic Reporting of Infectious Diseases and Investigation by the PMDA)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch13" onclick="showContents()">Chapter XIII Supervision</a><ul>
              <li class="toc-check">
                <div><input id="je_ch13at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at1" onclick="showContents()">Article 69 (On-Site Inspections)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at2" onclick="showContents()">Article 69-2 (On-Site Inspections by the PMDA)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at3" onclick="showContents()">Article 69-3 (Emergency Orders)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at4')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at4" onclick="showContents()">Article 70 (Disposal)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at5')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at5" onclick="showContents()">Article 71 (Inspection Orders)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at6')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at6" onclick="showContents()">Article 72 (Improvement Orders)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at7')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at7" onclick="showContents()">Article 72-2 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at8')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at8" onclick="showContents()">Article 72-3 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at9')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at9" onclick="showContents()">Article 72-4 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at10')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at10" onclick="showContents()">Article 72-5 (Discontinuation Orders)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at11')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at11" onclick="showContents()">Article 72-6 (Limitation of Liability for Damages)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at12')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at12" onclick="showContents()">Article 73 (Change Order for Marketing Director of Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at13')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at13" onclick="showContents()">Article 74 (Supervising Household Distribution)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at14-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at14')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at14" onclick="showContents()">Article 74-2 (Rescindment of Approval)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at15-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at15')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at15" onclick="showContents()">Article 75 (Rescindment of Licenses)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at16-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at16')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at16" onclick="showContents()">Article 75-2 (Rescindment of Registration)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at17-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at17')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at17" onclick="showContents()">Article 75-2-2 (Rescindment of Marketing Approval for Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics Manufactured in Foreign Countries)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at18-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at18')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at18" onclick="showContents()">Article 75-3 (Rescindment of Special Approval)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at19-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at19')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at19" onclick="showContents()">Article 75-4 (Rescindment of Accreditation for Foreign Manufacturers of Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics and Foreign Manufacturers of Regenerative Medicine Products)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at20-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at20')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at20" onclick="showContents()">Article 75-5 (Rescindment of Registration of Foreign Manufacturers of Medical Devices)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at21-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at21')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at21" onclick="showContents()">Article 76 (Procedures When Refusing Renewal of Licenses)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at22-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at22')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at22" onclick="showContents()">Article 76-2 (Special Provisions on Hearings)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch13at23-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch13at23')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch13at23" onclick="showContents()">Article 76-3 (Pharmaceutical Affairs Inspectors)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch14-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch14" onclick="showContents()">Chapter XIV Handling of Designated Substances</a><ul>
              <li class="toc-check">
                <div><input id="je_ch14at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at1" onclick="showContents()">Article 76-4 (Prohibition of Manufacturing)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at2" onclick="showContents()">Article 76-5 (Restriction on Advertisement)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at3" onclick="showContents()">Article 76-6 (Restriction on Inspections and Manufacturing of Goods Suspected as Designated Substances)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at4')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at4" onclick="showContents()">Article 76-6-2 (Broader Prohibition of Goods Suspected as Designated Substances)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at5')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at5" onclick="showContents()">Article 76-7 (Disposal)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at6')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at6" onclick="showContents()">Article 76-7-2 (Suspension Orders)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at7')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at7" onclick="showContents()">Article 76-7-3 (Limitation of Liability for Damages)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at8')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at8" onclick="showContents()">Article 76-8 (On-Site Inspections)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at9')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at9" onclick="showContents()">Article 76-9 (Official Authority Executed by Narcotics Agent and Narcotics Control Official)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at10')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at10" onclick="showContents()">Article 76-10 (Exemptions for Designated Procedures)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at11')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at11" onclick="showContents()">Article 76-11 (Education and Awareness)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at12')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at12" onclick="showContents()">Article 76-12 (Promotion of Investigation Research)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch14at13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch14at13')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch14at13" onclick="showContents()">Article 77 (Cooperation Between Relevant Administrative Organs)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch15-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch15')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch15" onclick="showContents()">Chapter XV Designation of Orphan Drugs, Orphan Medical Devices and Orphan Regenerative Medicine Products</a><ul>
              <li class="toc-check">
                <div><input id="je_ch15at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch15at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch15at1" onclick="showContents()">Article 77-2 (Designation)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch15at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch15at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch15at2" onclick="showContents()">Article 77-3 (Securing of Funds)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch15at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch15at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch15at3" onclick="showContents()">Article 77-4 (Measures on Taxation)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch15at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch15at4')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch15at4" onclick="showContents()">Article 77-5 (Notification of Discontinuing Tests and Research)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch15at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch15at5')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch15at5" onclick="showContents()">Article 77-6 (Rescindment of Designation)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch15at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch15at6')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch15at6" onclick="showContents()">Article 77-7 (Commission to a Ministerial Order)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch16-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch16" onclick="showContents()">Chapter XVI Miscellaneous Provisions</a><ul>
              <li class="toc-check">
                <div><input id="je_ch16at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at1" onclick="showContents()">Article 78 (Fees)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at2" onclick="showContents()">Article 79 (Conditions for Licensing)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at3" onclick="showContents()">Article 80 (Exclusion from Application)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at4')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at4" onclick="showContents()">Article 80-2 (Handling of Clinical Trials)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at5')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at5" onclick="showContents()">Article 80-3 (Investigation Pertaining to the PMDA Clinical Trial Planning)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at6')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at6" onclick="showContents()">Article 80-4 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at7')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at7" onclick="showContents()">Article 80-5 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at8')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at8" onclick="showContents()">Article 80-6 (Drug Master Files)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at9')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at9" onclick="showContents()">Article 80-7 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at10')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at10" onclick="showContents()">Article 80-8 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at11')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at11" onclick="showContents()">Article 80-9 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at12')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at12" onclick="showContents()">Article 80-10 (PMDA Registration)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at13')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at13" onclick="showContents()">Article 81 (Affairs Handled by Prefectures)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at14-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at14')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at14" onclick="showContents()">Article 81-2 (Affairs Executed by the Minister of Health, Labour and Welfare in Times of Emergency)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at15-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at15')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at15" onclick="showContents()">Article 81-3 (Classification of Affairs)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at16-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at16')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at16" onclick="showContents()">Article 81-4 (Delegation of Authority)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at17-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at17')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at17" onclick="showContents()">Article 82 (Transitional Measures)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at18-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at18')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at18" onclick="showContents()">Article 83 (Pharmaceuticals for Animals)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at19-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at19')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at19" onclick="showContents()">Article 83-2 (Prohibition of Manufacturing and Import of Animal Pharmaceuticals)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at20-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at20')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at20" onclick="showContents()">Article 83-2-2 (Prohibition of Manufacturing or Importing of Regenerative Medicine Products for Animals)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at21-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at21')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at21" onclick="showContents()">Article 83-2-3 (Exceptions of License Granted for Store-Based Distribution of Pharmaceuticals for Animals)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at22-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at22')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at22" onclick="showContents()">Article 83-3 (Prohibition of Use)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at23-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at23')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at23" onclick="showContents()">Article 83-4 (Restriction on the Use of Pharmaceuticals for Animals and Regenerative Medicine Products for Animals)</a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch16at24-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch16at24')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch16at24" onclick="showContents()">Article 83-5 (Restrictions on the Use of Other Pharmaceuticals and Regenerative Medicine Products)</a></div>
              </li>
            </ul>
          </div>
        </li>
        <li class="toc-check">
          <div><input id="je_ch17-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17')" class="toc-checkbox" checked></div>
          <div class="caret">▶</div>
          <div class="toc-title"><a href="#je_ch17" onclick="showContents()">Chapter XVII Penalties</a><ul>
              <li class="toc-check">
                <div><input id="je_ch17at1-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at1')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at1" onclick="showContents()">Article 83-6 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at2-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at2')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at2" onclick="showContents()">Article 83-7 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at3-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at3')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at3" onclick="showContents()">Article 83-8 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at4-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at4')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at4" onclick="showContents()">Article 83-9 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at5-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at5')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at5" onclick="showContents()">Article 84 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at6-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at6')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at6" onclick="showContents()">Article 85 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at7-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at7')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at7" onclick="showContents()">Article 86 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at8-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at8')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at8" onclick="showContents()">Article 86-2 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at9-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at9')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at9" onclick="showContents()">Article 86-3 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at10-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at10')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at10" onclick="showContents()">Article 87 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at11-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at11')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at11" onclick="showContents()">Article 88 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at12-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at12')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at12" onclick="showContents()">Article 89 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at13-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at13')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at13" onclick="showContents()">Article 90 </a></div>
              </li>
              <li class="toc-check">
                <div><input id="je_ch17at14-mp-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_ch17at14')" class="toc-checkbox" checked></div>
                <div class="toc-title"><a href="#je_ch17at14" onclick="showContents()">Article 91 </a></div>
              </li>
            </ul>
          </div>
        </li>
      </ul>
    </div>
  </li>
  <li>
    <div class="toc-check"><input id="je_s1-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_s1')" class="toc-checkbox" checked></div>
    <div class="toc-title"><a href="#je_s1" onclick="showContents()">Supplementary Provisions</a></div>
  </li>
  <li>
    <div class="toc-check"><input id="je_s2-chk" type="checkbox" onchange="toggleCheckboxes(this, 'je_s2')" class="toc-checkbox" checked></div>
    <div class="toc-title"><a href="#je_s2" onclick="showContents()">Supplementary Provisions (Act No. 161 of September 15, 1962)</a></div>
  </li>
</ul>                                    </div>
                <script>
                    var toggler = document.getElementsByClassName("caret");
                    var i;
                    for (i = 0; i < toggler.length; i++) {
                        toggler[i].addEventListener("click", function() {
                            this.classList.toggle("caret-up");
                        });
                    }
                                    </script>
                <div id="historyArea" class="info-area-item">
                    <ul class="history">
                                                                            <li>
                                                                    <b>November 21, 2018</b>
                                                                <ul>
                                    <li><span class="label">Last Version: </span>Act No. 50 of 2015</li>
                                    <li><span class="label">Translated Date: </span>March 31, 2015</li>
                                    <li><span class="label">Dictionary Version: </span>8.0</li>
                                </ul>
                            </li>
                                            </ul>
                </div>
            </div>
        </div>
        <div id="lawBody" class="law-body">
                                            ﻿<div class="Laws">
  <div class="LawBody anchor">
    <div class="LawTitle"><span class="LawTitle_text">Act on Securing Quality, Efficacy and Safety of Products Including Pharmaceuticals and Medical Devices</span></div>
    <div class="LawNum">Act No. 145 of August 10, 1960</div>
    <div class="TOC anchor" id="je_toc">
      <div class="TOCChapterTitle">Chapter I General Provisions(Articles 1 to 2)</div>
      <div class="TOCChapterTitle">Chapter II Prefectural Pharmaceutical Affairs Councils(Article 3)</div>
      <div class="TOCChapterTitle">Chapter III Pharmacies(Articles 4 to 11)</div>
      <div class="TOCChapterTitle">Chapter IV Marketing and Manufacturing of Pharmaceuticals, Quasi-Pharmaceutical Products and Cosmetics(Articles 12 to 23)</div>
      <div class="TOCChapterTitle">Chapter V Marketing and Manufacturing Businesses for Medical Devices and In-vitro Diagnostics</div>
      <div class="TOCSectionTitle">Section 1 Marketing and Manufacturing of Medical Devices and In-vitro Diagnostics(Articles 23-2 to 23-2-22)</div>
      <div class="TOCSectionTitle">Section 2 Registered Certification Bodies(Articles 23-2-23 to 23-19)</div>
      <div class="TOCChapterTitle">Chapter VI Marketing and Manufacturing of Regenerative Medicine Products(Articles 23-20 to 23-42)</div>
      <div class="TOCChapterTitle">Chapter VII Selling of Pharmaceuticals, Medical Devices and Regenerative Medicine Products</div>
      <div class="TOCSectionTitle">Section 1 Selling of Pharmaceuticals(Articles 24 to 38)</div>
      <div class="TOCSectionTitle">Section 2 Selling, Leasing and Repairing of Medical Devices(Articles 39 to 40-4)</div>
      <div class="TOCSectionTitle">Section 3 Selling of Regenerative Medicine Products(Articles 40-5 to 40-7)</div>
      <div class="TOCChapterTitle">Chapter VIII Standards and Official Verification of Pharmaceuticals, etc.(Articles 41 to 43)</div>
      <div class="TOCChapterTitle">Chapter IX Handling of Pharmaceuticals, etc.</div>
      <div class="TOCSectionTitle">Section 1 Handling of Poisonous and Deleterious Drugs(Articles 44 to 48)</div>
      <div class="TOCSectionTitle">Section 2 Handling of Pharmaceuticals(Articles 49 to 58)</div>
      <div class="TOCSectionTitle">Section 3 Handling of Quasi-Pharmaceutical Products(Articles 59 and 60)</div>
      <div class="TOCSectionTitle">Section 4 Handling of Cosmetics(Articles 61 and 62)</div>
      <div class="TOCSectionTitle">Section 5 Handling of Medical Devices(Articles 63 to 65)</div>
      <div class="TOCSectionTitle">Section 6 Handling of Regenerative Medicine Products(Articles 65-2 to 65-6)</div>
      <div class="TOCChapterTitle">Chapter X Advertisement of Pharmaceuticals, etc.(Articles 66 to 68)</div>
      <div class="TOCChapterTitle">Chapter XI Safety Measures for Pharmaceuticals, etc.(Articles 68-2 to 68-15)</div>
      <div class="TOCChapterTitle">Chapter XII Exceptions of Biological Products(Articles 68-16 to 68-25)</div>
      <div class="TOCChapterTitle">Chapter XIII Supervision(Articles 69 to 76-3)</div>
      <div class="TOCChapterTitle">Chapter XIV Handling of Designated Substances(Articles 76-4 to 77)</div>
      <div class="TOCChapterTitle">Chapter XV Designation of Orphan Drugs, Orphan Medical Devices and Orphan Regenerative Medicine Products, etc.(Articles 77-2 to 77-7)</div>
      <div class="TOCChapterTitle">Chapter XVI Miscellaneous Provisions(Articles 78 to 83-5)</div>
      <div class="TOCChapterTitle">Chapter XVII Penalties(Articles 83-6 to 91)</div>
      <div class="TOCSupplProvisionLabel">Supplementary Provisions</div>
    </div>
    <div class="MainProvision anchor" id="mp">
      <div class="Chapter anchor" id="je_ch1">
        <div class="ChapterTitle">Chapter I General Provisions</div>
        <div class="Article anchor" id="je_ch1at1">
          <div class="ArticleCaption">(Purpose of This Act)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 1</span>The purpose of this Act is to improve health and hygiene by providing the control required for securing the quality, efficacy and safety of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices, regenerative medicine products (hereinafter referred to as "pharmaceuticals, etc.") and for preventing the occurrence or spread of health and hygiene-related hazards caused by the use of those pharmaceuticals, etc. by taking measures against designated substances, and by taking necessary measures for the promotion of research and development of pharmaceuticals, medical devices and regenerative medicine products which fulfill particularly high medical needs.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch1at2">
          <div class="ArticleCaption">(Responsibilities of the National Government)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 1-2</span>In order to achieve the purpose of this Act, the national government must develop and implement measures required to secure the quality, efficacy and safety of pharmaceuticals, etc. to prevent the occurrence or spread of hazards in health and hygiene caused by the use of these pharmaceuticals, etc. and other necessary measures.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch1at3">
          <div class="ArticleCaption">(Responsibilities of Local Governments)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 1-3</span>Prefectures, cities specified by Cabinet Order prescribed in Article 5, paragraph (1) of the <a href="/en/laws/link/292" target="_blank">Community Health Act </a>(Act No. 101 of 1947) (hereinafter referred to as "cities with established health centers") and special wards must develop and implement measures taking into account the conditions of those regions, in light of separate roles from the national government with regard to the measures referred to in the preceding Article.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch1at4">
          <div class="ArticleCaption">(Responsibilities of Businesses Related to Pharmaceuticals, etc.)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 1-4</span>A person who runs a business marketing, manufacturing (including packaging; hereinafter the same applies), selling, leasing or repairing pharmaceuticals, etc., a person who has obtained a license prescribed in Article 4, paragraph (1) (hereinafter referred to as the "proprietor of a pharmacy") or a proprietor of a hospital, clinic for humans, or clinic for domesticated animals (referring to a medical facility provided in the provisions of Article 2, paragraph (2) of the <a href="/en/laws/link/1215" target="_blank">Veterinary Practice Act </a>(Act No. 46 of 1992) and including the address of a person who has a veterinarian conduct medical practice for domesticated animals only through visitation; hereinafter the same applies) must make efforts to secure the quality, efficacy and safety of pharmaceuticals, etc., and to prevent the occurrence or spread of hazards in health and hygiene caused by the use of the pharmaceuticals, etc. by exchanging information among such persons and taking other necessary measures.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch1at5">
          <div class="ArticleCaption">(Responsibilities of Medical Industry Professionals)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 1-5</span>Physicians, dentists, pharmacists, veterinarians or other medical industry professionals must improve their own knowledge and understanding of the efficacy and safety of pharmaceuticals, etc., and other matters concerning the appropriate use thereof, and make efforts to provide accurate and proper information on the matters pertaining to the appropriate use thereof to users (in cases of use for animals, the owner or manager thereof; hereinafter the same applies in the provisions of Article 68-4, Article 68-7, paragraphs (3) and (4), Article 68-21, and Article 68-22, paragraphs (3) and (4)) and persons who intend to purchase or acquire such pharmaceuticals, etc.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch1at6">
          <div class="ArticleCaption">(Role of the General Public)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 1-6</span>The general public must use pharmaceuticals, etc. in an appropriate manner, and make efforts to improve their own knowledge and understanding of the efficacy and safety thereof.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch1at7">
          <div class="ArticleCaption">(Definitions)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 2</span><span class="ParagraphNum">(1)</span>The term "pharmaceutical" as used in this Act refers to the following items:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>items listed in the Japanese Pharmacopoeia;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>items which are intended for use in the diagnosis, treatment or prevention of disease in humans or animals, and which are not medical appliances or instruments, etc. (referring to medical appliances or instruments, dental materials, medical supplies, sanitary goods, and programs (referring to instructions given to a computer and built so as to obtain a certain result; hereinafter the same applies), and recording media on which programs are recorded; hereinafter the same applies) (excluding quasi-pharmaceutical products and regenerative medicine products);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>items which are intended to affect the structure and functioning of a human or animal's body, and which are not medical appliances or instruments, etc. (excluding quasi-pharmaceutical products, cosmetics, and regenerative medicine products).</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The term "quasi-pharmaceutical products" as used in this Act refers to the following items, which have mild effects on the human body:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>products which are used for the purposes set forth in the following (a) to (c) (excluding those intended to be used, in addition to those purposes of use, for the purposes provided in item (ii) or (iii) of the preceding paragraph), and which are not medical appliances or instruments, etc.:</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(a)</span>products for preventing nausea and other discomfort, or those for preventing bad breath or deodorizing the body;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(b)</span>products for preventing heat rash, sores, etc.;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(c)</span>products for preventing hair loss, or those to promote hair growth or remove hair;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>products which are used for the purpose of exterminating mice, flies, mosquitoes, fleas, or other animals or insects similar to these for the benefit of the health of humans and animals (excluding those intended to be used, in addition to those purposes of use, for the purposes provided in item (ii) or (iii) of the preceding paragraph), and which are not medical appliances or instruments, etc.;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>products used for purposes provided in item (ii) or (iii) of the preceding paragraph (excluding those set forth in the preceding two items) which are designated by the Minister of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The term "cosmetic" as used in this Act refers to items which are intended to be used on the human body by rubbing, sprinkling or other similar means, aiming to clean, beautify and increase the attractiveness, alter the appearance or to keep the skin or hair in good condition, and which have mild effects on the human body; provided, however, that these items exclude those intended at the same time, beyond those purposes of use, for the uses provided in paragraph (1), item (ii) or item (iii), and quasi-pharmaceutical products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The term "medical device" as used in this Act refers to appliances or instruments, etc. which are intended for use in the diagnosis, treatment or prevention of disease in humans or animals, or intended to affect the structure or functioning of the bodies of humans or animals (excluding regenerative medicine products), and which are specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>The term "specially-controlled medical device" as used in this Act refers to medical devices designated by the Minister of Health, Labour and Welfare after seeking the opinion of the Pharmaceutical Affairs and Food Sanitation Council as those requiring proper management due to their significant potential risk to human life and health in the event of a side effect or malfunction occurring (limited to cases where they are used appropriately in compliance with the appropriate purpose of use; hereinafter the same applies in the following paragraph and paragraph (7)).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>The term "controlled medical device" as used in this Act refers to medical devices other than specially-controlled medical devices, designated by the Minister of Health, Labour and Welfare after seeking the opinion of the Pharmaceutical Affairs and Food Sanitation Council as those requiring proper management due to their significant potential risk to human life and health in the event of a side effect or malfunction occurring.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>The term "general medical devices" as used in this Act refers to medical devices other than specially-controlled medical devices and controlled medical devices, designated by the Minister of Health, Labour and Welfare after seeking the opinion of the Pharmaceutical Affairs and Food Sanitation Council as those with little potential risk to human life and health in the event of a side effect or malfunction occurring.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(8)</span>The term "specially-designated medical devices requiring maintenance" as used in this Act refers to medical devices designated by the Minister of Health, Labour and Welfare after seeking the opinion of the Pharmaceutical Affairs and Food Sanitation Council as those requiring special knowledge and skills for their maintenance, inspection, repair and other related work due to their significant potential risk to the diagnosis, treatment or prevention of disease in the event of failure to provide such proper maintenance.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(9)</span>The term "regenerative medicine product" used in this Act refers to the following items (excluding quasi-pharmaceutical products and cosmetics), as specified by Cabinet Order:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>the following items intended for use in human or animal healthcare which are obtained after culturing or other processes using human or animal cells:</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(a)</span>reconstruction, repairing or formation of the structure or function of the bodies of humans or animals;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(b)</span>treatment or prevention of disease in humans or animals;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>items intended for use in the treatment of disease in humans or animals which are introduced into cells of humans or animals and contain genes to be expressed in their bodies.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(10)</span>The term "biological product" as used in this Act refers to pharmaceuticals, quasi-pharmaceutical products, cosmetics or medical devices, produced using raw materials or materials of human or other animal (excluding plant) origin, designated by the Minister of Health, Labour and Welfare after seeking the opinion of the Pharmaceutical Affairs and Food Sanitation Council as those requiring special attention with regards to health and hygiene.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(11)</span>The term "specified biological product" as used in this Act refers to biological products designated by the Minister of Health, Labour and Welfare after seeking the opinion of the Pharmaceutical Affairs and Food Sanitation Council as those requiring measures to prevent the occurrence or spread of health and hygiene hazards caused by such biological products after their sale, lease or provision.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(12)</span>The term "pharmacy" as used in this Act refers to a place where a pharmacist is engaged in the dispensing of medicine for the purpose of the sale or provision of such pharmaceuticals (including a place necessary for selling pharmaceuticals in cases where the proprietor is also engaged in the business of selling pharmaceuticals); provided, however, that it excludes dispensaries in hospitals or clinics, or in clinics for domesticated animals.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(13)</span>The term "marketing" as used in this Act refers to manufacturing (including cases of manufacturing outsourcing to others, and excluding cases of manufacturing entrusted by others; hereinafter referred to as "manufacturing, etc.") or importing pharmaceuticals (excluding pharmaceuticals that are active ingredients), quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, and then selling, leasing or providing them respectively, or to offering medical device programs (medical devices which are programs; hereinafter the same applies) via telecommunication lines.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(14)</span>The term "in-vitro diagnostic" as used in this Act refers to pharmaceuticals intended exclusively for use in the diagnosis of diseases, which are not directly used in the bodies of humans or animals.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(15)</span>The term "designated substance" as used in this Act refers to substances designated by the Minister of Health, Labour and Welfare after seeking the opinion of the Pharmaceutical Affairs and Food Sanitation Council as those with a high probability of stimulating or suppressing effects on central nervous system or hallucinatory effects (including maintaining or intensifying such effects; hereinafter referred to as "psychotoxicity"), and which could cause health and hygiene hazard in the event that such a substance is used in the human body (excluding cannabis provided in the <a href="/en/laws/link/2594" target="_blank">Cannabis Control Act</a> (Act No. 124 of 1948), stimulants provided in the <a href="/en/laws/link/2814" target="_blank">Stimulants Control Act</a> (Act No. 252 of 1951), narcotics and psychotropics provided in the <a href="/en/laws/link/2849" target="_blank">Narcotics and Psychotropics Control Act</a> (Act No. 14 of 1953), and opium or poppy straw provided in the <a href="/en/laws/link/682" target="_blank">Opium Control Act </a>(Act No. 71 of 1954)).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(16)</span>The term "orphan drug" as used in this Act refers to pharmaceuticals designated under Article 77-2, paragraph (1), the term "orphan medical devices" herein refers to medical devices designated under the same paragraph, and the term "orphan regenerative medicine products" refers to regenerative medicine products designated under the same paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(17)</span>The term "clinical trial" as used in this Act refers to tests performed in order to collect data concerning the results of a clinical study for inclusion among data submitted pursuant to the provisions of Article 14, paragraph (3) (including cases where applied mutatis mutandis pursuant to paragraph (9) of the same Article and Article 19-2, paragraph (5)), Article 23-2-5, paragraph (3) (including cases where applied mutatis mutandis pursuant to paragraph (11) of the same Article and Article 23-2-17, paragraph (5)), or Article 23-25, paragraph (3) (including cases where applied mutatis mutandis pursuant to paragraph (9) of the same Article and Article 23-37, paragraph (5)).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(18)</span>The term "item" as used in this Act includes programs.</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch2">
        <div class="ChapterTitle">Chapter II Prefectural Pharmaceutical Affairs Councils</div>
        <div class="Article anchor" id="je_ch2at1">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 3</span><span class="ParagraphNum">(1)</span>In response to inquiries from prefectural governors, a Prefectural Pharmaceutical Affairs Council may be established in each prefecture in order to perform study and deliberations in response to inquiries from the prefectural governor concerning important matters related to pharmaceutical affairs (including matters concerning medical devices and regenerative medicine products; hereinafter the same applies) and the affairs specified by Cabinet Order from among those affairs which fall under the authority of the governor of the prefecture concerned under the provisions of this Act.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The organization and management of the Prefectural Pharmaceutical Affairs Council and any necessary matters concerning the Prefectural Pharmaceutical Affairs Council are specified by Prefectural Ordinance.</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch3">
        <div class="ChapterTitle">Chapter III Pharmacies</div>
        <div class="Article anchor" id="je_ch3at1">
          <div class="ArticleCaption">(Licenses for Establishment)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 4</span><span class="ParagraphNum">(1)</span>No one may establish a pharmacy without a license from the governor of the prefecture in which the locality of the pharmacy is located (or, if the place is a city with established health centers or a special ward, the mayor of the city or the head of the special ward; hereinafter the same applies in the following paragraph, Article 7, paragraph (3), Article 10, paragraph (1) (including cases where applied mutatis mutandis pursuant to the provisions of Article 38, paragraph (1), Article 40, paragraphs (1) and (2)) and Article 10, paragraph (2) (including cases where applied mutatis mutandis pursuant to the provisions of Article 38, paragraph (1))).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A person who intends to obtain a license prescribed in the preceding paragraph must, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, submit a written application stating the following particulars to the governor of the prefecture where the pharmacy is located:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>the name and domicile, and in the case of a corporation the name of the representative;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>the name and location of the pharmacy;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>outline of the structure and equipment of the pharmacy;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>outline of the system for dispensing medicine at the pharmacy, and the system for selling or providing such medicine and, in cases of selling pharmaceuticals as well, the outline of the system for selling pharmaceuticals at the pharmacy;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(v)</span>the name of the officer of the proprietor of the pharmacy when a corporation is involved;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vi)</span>other matters specified by Order of the Ministry of Health, Labour, and Welfare.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Written applications prescribed in the preceding paragraph must be accompanied by the following documents:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>a floor plan of the pharmacy;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>in cases where the manager of the pharmacy is designated for management of the pharmacy business on site pursuant to the provisions of the proviso to Article 7, paragraph (1) or the provisions of paragraph (2) of the same Article, documents describing the name and address of such pharmacy supervisor;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>in cases where, other than a person who intends to obtain a license prescribed in paragraph (1) and the manager of the pharmacy prescribed in the preceding item, a pharmacist or a registered sales clerk engaged in pharmaceutical practice at the pharmacy is appointed, documents describing the name and address of the pharmacist or the registered sales clerk;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>in cases where the pharmacy is also engaged in the business of selling pharmaceuticals, documents set forth in the following items (a) and (b):</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(a)</span>documents describing the criteria specified by Order of the Ministry of Health, Labour and Welfare pertaining to pharmacy-only pharmaceuticals, pharmaceuticals requiring guidance, and OTC pharmaceuticals which are sold or provided at the pharmacy;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(b)</span>in cases where a pharmacy sells or provides OTC pharmaceuticals to a person in a place other than the pharmacy, documents describing the means of communication and other matters specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(v)</span>other documents specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The license prescribed in paragraph (1) ceases to be effective upon the expiration of such period unless it is renewed every six years.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>In this Article, the meaning of the following terms is specified respectively in the following items:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>the term "registered sales clerk" refers to persons registered pursuant to the provisions of Article 36-8, paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>the term "pharmacy-only pharmaceutical" refers to pharmaceuticals other than pharmaceuticals requiring guidance and OTC pharmaceuticals (excluding those intended exclusively for use on animals);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>the term "pharmaceuticals requiring guidance" refers to pharmaceuticals set forth in the following items (a) to (d) (excluding those intended exclusively for use on animals) designated by the Minister of Health, Labour and Welfare after seeking the opinion of the Pharmaceutical Affairs and Food Sanitation Council as those without any significant effect on the human body in terms of efficacy, and intended for use with options selected by a consumer based on information provided by a pharmacist and other medical industry professionals, and those requiring information provided from a face-to-face consultation with a pharmacist and instruction based on pharmacological findings given by a pharmacist for appropriate use:</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(a)</span>pharmaceuticals falling under the application of Article 14, paragraph (8), for which a period specified by Order of the Ministry of Health, Labour and Welfare has not expired from the day of approval to which the application relates;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(b)</span>pharmaceuticals which have been found to comprise of an equivalent to those set forth in item (a) in terms of their active components, quantity, dosage, administration, efficacy or effects, etc., and for which a period specified by Order of the Ministry of Health, Labour and Welfare has not expired from the day of approval to which the application relates;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(c)</span>poisonous drugs provided in Article 44, paragraph (1);</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(d)</span>deleterious drugs provided in Article 44, paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>the term "OTC pharmaceutical" refers to pharmaceuticals (excluding pharmaceuticals requiring guidance) without any significant effect on the human body in terms of its efficacy, intended for use with options selected by a consumer based on information provided by a pharmacist and other medical industry professionals.</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch3at2">
          <div class="ArticleCaption">(Standards for Licenses)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 5</span>In cases that fall under any of the following items, the governor of the prefecture may choose not to grant the license prescribed in paragraph (1) of the preceding Article:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the structure and equipment of the pharmacy are not in conformity with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the system for dispensing of medicine at the pharmacy, and for selling or providing such medicine dispensed and, in cases of the business of selling pharmaceuticals, the system for selling and providing pharmaceuticals at the pharmacy are not in conformity with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>in cases where the applicant (including officers engaged in services if the applicant is a corporation; hereinafter the same applies in Article 12-2, item (iii) and Article 13, paragraph (4), item (ii) (including cases where applied mutatis mutandis pursuant to the provisions of paragraph (7) of the same Article and Article 13-3, paragraph (3)), Article 19-2, paragraph (2), Article 23-2-2, item (iii), Article 23-2-3, item (iv) (including in cases where applied mutatis mutandis pursuant to the provisions of Article 23-2-4, paragraph (2)), Article 23-2-17, paragraph (2), Article 23-21, item (iii), Article 23-22, paragraph (4), item (ii) (including in cases where applied mutatis mutandis pursuant to the provisions of paragraph (7) of the same Article and Article 23-24, paragraph (3)), Article 23-37, paragraph (2), Article 26, paragraph (4) item (iii), Article 30, paragraph (2), item (ii), Article 34, paragraph (2), item (ii), Article 39, paragraph (3), item (ii), Article 40-2, paragraph (4), item (ii) (including in cases where applied mutatis mutandis pursuant to the provisions of paragraph (6) of the same Article), and Article 40-5, paragraph (3), item (ii)) falls under any of the following (a) to (f):</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(a)</span>a person whose license has been rescinded pursuant to the provisions of Article 75, paragraph (1), and for whom three years have not yet elapsed since the day of the rescindment;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(b)</span>a person whose registration has been rescinded pursuant to the provisions of Article 75-2, paragraph (1), and for whom three years have not yet elapsed from the day of the rescindment;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(c)</span>a person who was sentenced to imprisonment without work or more severe punishment, and for whom three years have not elapsed since completion or discontinuation of the punishment;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(d)</span>other than persons who fall under items (a) through (c), a person who has infringed the <a href="/en/laws/link/2849" target="_blank">Narcotics and Psychotropics Control Act</a>, the <a href="/en/laws/link/3387" target="_blank">Poisonous and Deleterious Substances Control Act</a> (Act No. 303 of 1950) or any other laws or regulations which relates to pharmaceuticals and are specified by Cabinet Order, and less than two years has elapsed since the date of the infringement;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(e)</span>a person judged incompetent, or addicted to narcotics, cannabis, opium, or stimulants;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(f)</span>a person who suffers from physical or mental impairments and is not able to appropriately perform the duties as a proprietor of a pharmacy specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch3at3">
          <div class="ArticleCaption">(Restrictions on the Use of Names)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 6</span>No person other than a pharmacy licensed pursuant to the provisions of Article 4, paragraph (1) as a place for handling pharmaceuticals (hereinafter simply referred to as a "pharmacy") may use the title "pharmacy"; provided, however, that this does not apply to a place specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch3at4">
          <div class="ArticleCaption">(Supervision of Pharmacies)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 7</span><span class="ParagraphNum">(1)</span>A proprietor of a pharmacy (for a person receiving an order from the Minister of Health, Labour and Welfare under Article 8-2, paragraph (1) of the <a href="/en/laws/link/2596" target="_blank">Pharmacists Act</a> (Act No. 146 of 1960), limited to a person who has been registered pursuant to the provisions of paragraph (2) of the same Article; hereinafter the same applies in this and the following paragraph, Article 28, paragraph (2), Article 31-2, paragraph (2), Article 35, paragraph (1), and Article 45) must, if they are a pharmacist, personally supervise the pharmacy in actual practice; provided, however, that this does not apply when the proprietor of a pharmacy designates a pharmacist, from among other pharmacists engaged in pharmaceutical practice at the pharmacy, as supervisor for the practical administration thereof.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A proprietor of a pharmacy, if they are not a pharmacist, must designate a pharmacist, from among the pharmacists engaged in pharmaceutical practice at the pharmacy, as technical supervisor for the practical supervision thereof.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A supervisor of a pharmacy (including a proprietor of a pharmacy supervising the pharmacy in actual practice pursuant to the provisions of paragraph (1); hereinafter the same in paragraph (1) of the following Article) must not concurrently be engaged in supervising any other pharmacy or any other pharmaceutical practice; provided, however, that this does not apply to the case under license granted from the governor of the prefecture where the pharmacy is located.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch3at5">
          <div class="ArticleCaption">(Duties of Supervisors)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 8</span><span class="ParagraphNum">(1)</span>A supervisor of a pharmacy must, in order to avoid the risk of causing a hazard in health and hygiene, pay necessary attention to the business at the pharmacy, including supervising pharmacists or other employees working in the pharmacy, taking charge of the structure and equipment of the pharmacy, pharmaceuticals and other goods therein, and other business services.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A supervisor of a pharmacy must provide opinions required in relation to performing their duties in the pharmacy to the proprietor of the pharmacy in order to avoid the risk of causing a hazard in health and hygiene.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch3at6">
          <div class="ArticleCaption">(Supply of Information by Proprietors of Pharmacies)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 8-2</span><span class="ParagraphNum">(1)</span>A proprietor of a pharmacy must report matters specified by Order of the Ministry of Health, Labour and Welfare to the governor of the prefecture where the pharmacy is located as information required for recipients of medical care so that they may make a proper decision regarding the pharmacy, and must make documents describing such matters available for inspection within the pharmacy, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases where a change arises with regard to matters reported pursuant to the provisions of the preceding paragraph, a proprietor of a pharmacy must report promptly to the prefectural governor where the pharmacy is located, and amend the details of the documents provided in the same paragraph, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>In lieu of inspecting documents under paragraph (1) available for inspection, a proprietor of a pharmacy may provide, by means of electronic data processing systems or other information and communications technologies specified by Order of the Ministry of Health, Labour and Welfare, matters that should be included in the documents, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>If a prefectural governor finds it necessary in order to confirm the details of a report under paragraph (1) or paragraph (2), they may request the required information concerning a pharmacy located within the boundaries of the prefecture from a municipality or other public agency.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>Prefectural governors must make public the matters reported thereto pursuant to the provisions of paragraph (1) and paragraph (2), pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch3at7">
          <div class="ArticleCaption">(Matters to Be Observed by Proprietors of Pharmacies)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 9</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may specify matters which the proprietors of a pharmacy are to observe with respect to the following items and other duties related to the operation of the pharmacy:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>matters with regard to the methods of performing tests and inspections of pharmaceuticals in the pharmacy and other procedures for managing pharmaceuticals;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>matters with regards to the methods for selling or providing pharmaceuticals at the pharmacy (including those for selling or providing OTC pharmaceuticals (referring to OTC pharmaceuticals provided in Article 4, paragraph (5), item (iv); hereinafter the same applies) to a person in a place other than the pharmacy, according to the means of communication to such person).</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a proprietor of a pharmacy designates a supervisor of a pharmacy pursuant to the provisions of the proviso of Article 7, paragraph (1) or the provisions of paragraph (2) of the same Article, the proprietor of a pharmacy must respect the opinions from the supervisor of the pharmacy under Article 8, paragraph (2).</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch3at8">
          <div class="ArticleCaption">(Persons Engaged in the Business of Selling Dispensed Medicines)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 9-2</span>A proprietor of a pharmacy must have a pharmacist sell or provide medicines dispensed on prescription issued by a physician or dentist, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch3at9">
          <div class="ArticleCaption">(Providing Information and Instruction on Dispensed Medicines)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 9-3</span><span class="ParagraphNum">(1)</span>When a proprietor of a pharmacy sells or provides medicines dispensed on prescription issued by a physician or a dentist for the appropriate use thereof, such proprietor of the pharmacy must have a pharmacist engaged in selling or providing medicines at the pharmacy provide required information and instruction thereof through a face-to-face consultation based on pharmacological findings, using documents describing such matters specified by Order of the Ministry of Health, Labour and Welfare (in cases where such matters are in the form of an electronic or magnetic record (meaning a record used in computer data processing, which is created in electronic form, magnetic form, or any other form that is impossible to perceive through the human senses alone; hereinafter the same applies through Article 36-10), including matters recorded in such electronic or magnetic records and displayed by means specified by Order of the Ministry of Health, Labour and Welfare), pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a proprietor of a pharmacy has a pharmacist provide information or instruction pursuant to the provisions of the preceding paragraph, the proprietor of the pharmacy must have the pharmacist confirm certain information about the person who intends to use the medicine, including their age, status of usage of other medicines or pharmaceuticals, or other matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>In cases provided in paragraph (1), when a proprietor of a pharmacy is not able to provide information or instruction pursuant to the provisions of the same paragraph, or finds that the proprietor of a pharmacy cannot ensure the appropriate use of medicines provided in the same paragraph, the proprietor of a pharmacy may not sell or provide the medicines.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>With regard to the appropriate use of medicines dispensed on prescription issued by a physician or dentist, when consultation is requested from a person who intends to purchase or receive such medicines, or who has purchased or received such medicines by a proprietor of a pharmacy, the proprietor of a pharmacy must have a pharmacist engaged in selling or providing medicines at the pharmacy provide required information or instruction to the person based on necessary pharmacological findings, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch3at10">
          <div class="ArticleCaption">(Presentation at Pharmacies)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 9-4</span>A proprietor of a pharmacy must post required information on the use of the pharmacy and matters specified by Order of the Ministry of Health, Labour and Welfare at a readily visible place within the pharmacy, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch3at11">
          <div class="ArticleCaption">(Notification of Suspension and Discontinuation)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 10</span><span class="ParagraphNum">(1)</span>When a proprietor of a pharmacy discontinues their pharmacy, suspends business, or resumes business which has been suspended, or when they appoint a different supervisor for the pharmacy or alter matters specified by Order of the Ministry of Health, Labour and Welfare, the proprietor thereof must notify the governor of the prefecture where the place of such pharmacy is located thereof within 30 days, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a proprietor of a pharmacy intends to change the name of their pharmacy or others specified by Order of the Ministry of Health, Labour and Welfare, the proprietor thereof must notify the prefectural governor in advance where the place of such pharmacy is located thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch3at12">
          <div class="ArticleCaption">(Delegation to Cabinet Order)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 11</span>Beyond what is specified in this Chapter, licenses and renewal of licenses for establishing and managing a pharmacy and others necessary for the pharmacy are specified by Cabinet Order.</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch4">
        <div class="ChapterTitle">Chapter IV Marketing and Manufacturing of Pharmaceuticals, Quasi-Pharmaceutical Products and Cosmetics</div>
        <div class="Article anchor" id="je_ch4at1">
          <div class="ArticleCaption">(Marketing Licenses)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 12</span><span class="ParagraphNum">(1)</span>In accordance with the criteria for pharmaceuticals (excluding in-vitro diagnostics; hereinafter the same applies in this Chapter), quasi-pharmaceutical products or cosmetics set forth in the left-hand columns of the following table, no person other than one who has obtained a license from the Minister of Health, Labour and Welfare specified in the right-hand columns of the same table, respectively, may engage in the business of marketing pharmaceuticals, quasi-pharmaceutical products or cosmetics.</div>
            <div class="TableStruct">
              <table class="Table">
                <col width="50%">
                <col width="50%">
                <tr>
                  <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                    <div class="Sentence">Criteria for pharmaceuticals, quasi-pharmaceutical products or cosmetics</div>
                  </td>
                  <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                    <div class="Sentence">Criteria for license</div>
                  </td>
                </tr>
                <tr>
                  <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                    <div class="Sentence">Pharmaceuticals designated by the Minister of Health, Labour and Welfare provided in Article 49, paragraph (1)</div>
                  </td>
                  <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                    <div class="Sentence">First-class marketing license for pharmaceuticals</div>
                  </td>
                </tr>
                <tr>
                  <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                    <div class="Sentence">Pharmaceuticals other than pharmaceuticals falling under the preceding paragraph</div>
                  </td>
                  <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                    <div class="Sentence">Second-class marketing license for pharmaceuticals</div>
                  </td>
                </tr>
                <tr>
                  <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                    <div class="Sentence">Quasi-pharmaceutical products</div>
                  </td>
                  <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                    <div class="Sentence">Marketing license for quasi-pharmaceutical products</div>
                  </td>
                </tr>
                <tr>
                  <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                    <div class="Sentence">Cosmetics</div>
                  </td>
                  <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                    <div class="Sentence">Marketing license for cosmetics</div>
                  </td>
                </tr>
              </table>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The license prescribed in the preceding paragraph expires when a period specified by Cabinet Order of not less than three years passes, unless the license is renewed within each specified period.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at2">
          <div class="ArticleCaption">(Standards for Licenses)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 12-2</span>In cases that fall under any of the following items, the Minister of Health, Labour and Welfare may choose not to grant the license prescribed in paragraph (1) of the preceding Article:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the methods for quality control for pharmaceuticals, quasi-pharmaceutical products or cosmetics pertaining to the application do not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the methods for post-marketing safety control for pharmaceuticals, quasi-pharmaceutical products or cosmetics pertaining to the application (referring to collecting and reviewing matters related to qualities, efficacy and safety, and other information necessary for the appropriate use thereof, and necessary measures based on the results; hereinafter the same applies) do not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when the applicant falls under any of Article 5, item (iii), (a) to (f).</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at3">
          <div class="ArticleCaption">(Licenses for Manufacturing)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 13</span><span class="ParagraphNum">(1)</span>Any person who has not obtained a license for manufacturing pharmaceuticals, quasi-pharmaceutical products or cosmetics must not engage in the business of manufacturing pharmaceuticals, quasi-pharmaceutical products or cosmetics respectively.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The license prescribed in the preceding paragraph will be granted by the Minister of Health, Labour and Welfare for each manufacturing facility in accordance with the criteria specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The license prescribed in paragraph (1) expires when a period specified by Cabinet Order of not less than three years passes, unless the license is renewed within each specified period.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>In cases that fall under any of the following items, the Minister of Health, Labour and Welfare may choose not to grant the license prescribed in paragraph (1) of the preceding Article:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the structure and equipment of the manufacturing facility do not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the applicant falls under any of Article 5, item (iii), (a) to (f).</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>In cases where the Minister of Health, Labour and Welfare receives an application for a license prescribed in paragraph (1) or an application for renewal of license prescribed in paragraph (3), the Minister of Health, Labour and Welfare is to provide a document-based or on-site investigation for verifying the conformity with the standards prescribed in item (i) of the preceding paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>When a person who has received a license prescribed in paragraph (1) intends to change or add criteria for a license pertaining to the manufacturing facility, the person must receive a license from the Minister of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>Provisions of paragraphs (1) to (5) apply mutatis mutandis to the license prescribed in the preceding paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at4">
          <div class="ArticleCaption">(Investigation by the PMDA)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 13-2</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the Pharmaceuticals and Medical Devices Agency (hereinafter referred to as the "PMDA") conduct an investigation provided in paragraph (5) of the preceding Article (including cases applied mutatis mutandis in the provisions of paragraph (7) of the same Article) on the license prescribed in paragraph (1) or paragraph (6) of the same Article or on the renewal of a license prescribed in paragraph (3) of the same Article (including cases where applied mutatis mutandis in the provisions of paragraph (7) of the same Article; hereinafter the same applies in this Article) pertaining to pharmaceuticals (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article), quasi-pharmaceutical products (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) or cosmetics specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare has the PMDA conduct an investigation pursuant to the provisions of the preceding paragraph, the Minister of Health, Labour and Welfare is not to conduct that investigation.In this case, if the Minister of Health, Labour and Welfare grants the license prescribed in paragraph (1) or paragraph (6) of the preceding Article, or renews the license prescribed in paragraph (3) of the same Article, the Minister of Health, Labour and Welfare must consider the results of the investigation notified by the PMDA pursuant to the provisions of paragraph (4).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct an investigation pursuant to the provisions of paragraph (1), the applicant for a license prescribed in paragraph (1) or paragraph (6) of the preceding Article or for renewal of a license prescribed in paragraph (3) of the same Article for the pharmaceuticals, quasi-pharmaceutical products or cosmetics specified by Cabinet Order prescribed in paragraph (1) must undergo the investigation conducted by the PMDA.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the PMDA conducts an investigation prescribed in the preceding paragraph, it must notify the Minister of Health, Labour and Welfare of the results of such investigation without delay, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>Any person who is dissatisfied with a disposition pertaining to an investigation conducted by the PMDA (excluding the results of an investigation) or inaction thereby may file a request for examination to the Minister of Health, Labour and Welfare.In this case, the Minister of Health, Labour and Welfare is regarded as a higher administrative agency in applying the provisions of Article 25, paragraphs (2) and (3), Article 46, paragraphs (1) and (2), Article 47, and Article 49, paragraph (3) of the <a href="/en/laws/link/2984" target="_blank">Administrative Complaint Review Act</a> (Act No. 68 of 2014).</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at5">
          <div class="ArticleCaption">(Accreditation of Foreign Manufacturers of Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 13-3</span><span class="ParagraphNum">(1)</span>A foreign manufacturer intending to manufacture pharmaceuticals, quasi-pharmaceutical products or cosmetics that are exported to Japan (hereinafter referred to as "foreign manufacturers of pharmaceuticals, quasi-pharmaceutical products or cosmetics") may be accredited by the Minister of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The accreditation prescribed in the preceding paragraph will be granted for each manufacturing facility in accordance with the criteria specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The provisions of Article 13, paragraph (3) through paragraph (7) and the preceding Article applies mutatis mutandis to the accreditation prescribed in paragraph (1). In this case, the term "license" in the provisions of Article 13, paragraph (3) to paragraph (6) will be replaced with "accreditation", the term "license" in paragraph (7) of the same Article will be replaced with "accreditation", "paragraph (1)" will be replaced with "paragraph (2)", the phrase "the license prescribed in paragraph (1) or paragraph (6) of the same Article or on the renewal of a license prescribed in paragraph (3) of the same Article (including cases where applied mutatis mutandis in the provisions of paragraph (7) of the same Article; hereinafter the same applies in this Article)" will be replaced with "accreditation prescribed in paragraph (6) of the preceding Article, as applied mutatis mutandis pursuant to paragraph (1) of the following Article or paragraph (3) of the same Article, or the renewal of accreditation prescribed in paragraph (3) of the preceding Article, as applied mutatis mutandis in paragraph (3) of the following Article (including cases applied mutatis mutandis in the provisions of paragraph (7) of the preceding Article pursuant to the provisions applied mutatis mutandis in paragraph (3) of the following Article)", "renewal of accreditation prescribed in paragraph (1) or paragraph (6) of the preceding Article or paragraph (3) of the same Article" in paragraph (2) or paragraph (3) of the same Article will be replaced with "accreditation prescribed in paragraph (6) of the preceding Article, as applied mutatis mutandis pursuant to paragraph (1) of the following Article or paragraph (3) of the same Article, or renewal of accreditation prescribed in paragraph (3) of the preceding Article, as applied mutatis mutandis pursuant to paragraph (3) of the following Article".</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at6">
          <div class="ArticleCaption">(Marketing Approval for Pharmaceuticals, Quasi-Pharmaceutical Products and Cosmetics)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 14</span><span class="ParagraphNum">(1)</span>A person who intends to market pharmaceuticals (excluding pharmaceuticals with specified standards designated by the Minister of Health, Labour and Welfare), quasi-pharmaceutical products (excluding quasi-pharmaceutical products with specified standards designated by the Minister of Health, Labour and Welfare) or cosmetics which contain components specified by the Minister of Health, Labour and Welfare must obtain approval from the Minister of Health, Labour and Welfare for each such item.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases that fall under any of the following items, the approval prescribed in the preceding paragraph will not be granted:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when an applicant does not obtain the license prescribed in Article 12, paragraph (1) (limited to licenses that apply to the criteria for the item);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when a manufacturing facility that manufactures pharmaceuticals, quasi-pharmaceutical products or cosmetics pertaining to the application does not receive the license prescribed in Article 13, paragraph (1) (limited to the criteria that applies to the item that is available for production) or the accreditation prescribed in paragraph (1) of the preceding Article (limited to the criteria that applies to the item that is available for production);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when the item falls under any of the following (a) to (c), as a result of an examination of the matters related to quality, efficacy and safety of the pharmaceuticals, quasi-pharmaceutical products or cosmetics pertaining to the application, such as the name, components, quantity, dosage, administration, efficacy, effects, and side effects:</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(a)</span>when the pharmaceuticals or quasi-pharmaceutical products pertaining to the application are not found to have the efficacy or effects indicated in the application;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(b)</span>when the pharmaceuticals or quasi-pharmaceutical products pertaining to the application are found to have no value as a pharmaceutical or quasi-pharmaceutical product as they have harmful effects which outweigh their efficacy or effects;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(c)</span>beyond the cases set forth in (a) or (b), when the pharmaceuticals, quasi-pharmaceutical products or cosmetics fall under the cases specified by Order of the Ministry of Health, Labour and Welfare as not being appropriate as a pharmaceutical, quasi-pharmaceutical product or cosmetic;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>in cases of pharmaceuticals, quasi-pharmaceutical products or cosmetics pertaining to the application that are specified by Cabinet Order, when the methods to control manufacturing or the quality of the item at that manufacturing facility are not found to comply with the standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who intends to obtain approval prescribed in paragraph (1) must make an application by attaching data concerning the results of clinical studies and other pertinent data to their written applications, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.In this case, when the pharmaceutical concerned in such application is specified by Order of the Ministry of Health, Labour and Welfare, the relevant data must be collected and compiled in accordance with standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the pharmaceuticals, quasi-pharmaceutical products or cosmetics pertaining to the application for approval prescribed in paragraph (1) are produced using materials or substances of active ingredients, etc. listed in the drug master file provided in Article 80-6, paragraph (1) (referring to active ingredients for pharmaceuticals and other substances specified by Order of the Ministry of Health, Labour and Welfare; hereinafter the same applies), a person who intends to receive approval prescribed in paragraph (1) may replace part of the document to be attached thereto pursuant to the provisions of the preceding paragraph with another document that certifies that such active ingredients, etc. are registered in the drug master file provided in paragraph (1) of the same Article, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>In the examination under paragraph (2), item (iii), the quality, efficacy and safety of the relevant items are to be investigated (including investigation of the equivalence of components and quantities, directions, dosages, efficacy, effects, etc. to those of the items which have already been approved as prescribed in this Article or Article 19-2) based on the details of the application for the relevant items and the document provided in the first sentence of paragraph (3).In this case if the relevant items are pharmaceuticals specified by Order of the Ministry of Health, Labour and Welfare provided in the second sentence of the same paragraph, a document-based or on-site investigation is to be provided in advance in order to examine whether or not the documents relating to the relevant items comply with the provisions of the second sentence of the same paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>A person who intends to receive approval prescribed in paragraph (1) or who has already received approval prescribed in the same paragraph must, in cases where the pharmaceuticals, quasi-pharmaceutical products or cosmetics relating to the approval are those specified by Cabinet Order, undergo a document-based or on-site investigation by the Minister of Health, Labour and Welfare on whether the method to control manufacturing or the quality of the item at the manufacturing facility complies with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in paragraph (2), item (iv) at the time of approval, or in every period of not less than three years specified by Cabinet Order after obtaining the approval.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>When confirming that the pharmaceuticals in applications for approval prescribed in paragraph (1) are orphan drugs or other pharmaceuticals which fulfill particularly high medical needs, the Minister of Health, Labour and Welfare may prioritize an examination under paragraph (2), item (iii) or an investigation under the preceding paragraph for these pharmaceuticals over an examination or investigation for other pharmaceuticals.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(8)</span>In cases where the Minister of Health, Labour and Welfare receives an application for approval prescribed in paragraph (1), and finds that pharmaceuticals, quasi-pharmaceutical products or cosmetics pertaining to the application are obviously different from those of pharmaceuticals, quasi-pharmaceutical products or cosmetics which have been already approved subject to this Article or Article 19-2 in terms of active, components quantity, dosage, administration, efficacy, etc., the Minister of Health, Labour and Welfare must hear the opinions of the Pharmaceutical Affairs and Food Sanitation Council in advance regarding whether the approval prescribed in the same paragraph should be given.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(9)</span>When a person who has received approval prescribed in paragraph (1) wishes to make a minor change to approved items (excluding cases where such change is a minor change specified by Order of the Ministry of Health, Labour and Welfare), they must receive approval for such minor change from the Minister of Health, Labour and Welfare.In this case the provisions of paragraph (2) through the preceding paragraph apply mutatis mutandis.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(10)</span>A person who has received approval prescribed in paragraph (1) must notify the Minister of Health, Labour and Welfare of such minor change specified by Order of the Ministry of Health, Labour and Welfare prescribed in the preceding paragraph, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(11)</span>The applications for approval prescribed in paragraph (1) and paragraph (9) (excluding those specified by Cabinet Order) are to be provided through the PMDA.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at7">
          <div class="ArticleCaption">(PMDA Examination on Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 14-2</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct an examination for approval prescribed in the preceding Article with regard to pharmaceuticals (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article), quasi-pharmaceutical products (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) or cosmetics specified by Cabinet Order, and investigation under paragraph (5) and paragraph (6) of the same Article (including cases where such provisions are applied mutatis mutandis pursuant to the provisions of paragraph (9) of the same Article) (hereinafter referred to as "examinations on pharmaceuticals, quasi-pharmaceutical products or cosmetics").</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare has the PMDA conduct examinations on pharmaceuticals, quasi-pharmaceutical products or cosmetics pursuant to the provisions of the preceding paragraph, the Minister of Health, Labour and Welfare is not to conduct the examinations on pharmaceuticals, quasi-pharmaceutical products or cosmetics.In this case, if the Minister of Health, Labour and Welfare grants the approval prescribed in the preceding Article, the Minister of Health, Labour and Welfare must consider the results of the examinations on pharmaceuticals, quasi-pharmaceutical products or cosmetics notified by the PMDA pursuant to the provisions of paragraph (5).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct examinations on pharmaceuticals, quasi-pharmaceutical products or cosmetics pursuant to the provisions of paragraph (1), an applicant for the approval prescribed in the preceding Article, or an applicant for the investigation prescribed in paragraph (6) of the same Article (including cases where applied mutatis mutandis pursuant to the provisions of paragraph (9) of the same Article) for the pharmaceuticals, quasi-pharmaceutical products or cosmetics specified by Cabinet Order prescribed in paragraph (1) must undergo examinations on pharmaceuticals, quasi-pharmaceutical products or cosmetics conducted by the PMDA.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA provide an examination pursuant to the provisions of paragraph (1), a person who intends to make a notification under paragraph (10) of the preceding Article for the pharmaceuticals, quasi-pharmaceutical products or cosmetics specified by Cabinet Order prescribed in paragraph (1) must, notwithstanding the provisions of paragraph (10) of the preceding Article, must make a notification to the PMDA thereof.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>The PMDA must, when conducting examinations on pharmaceuticals, quasi-pharmaceutical products or cosmetics, or accepting the notification under the preceding paragraph, notify the Minister of Health, Labour and Welfare of the results of the examinations on pharmaceuticals, quasi-pharmaceutical products or cosmetics or the status of such notification without delay, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>Any person who is dissatisfied with a disposition pertaining to an examination on pharmaceuticals, quasi-pharmaceutical products or cosmetics conducted by the PMDA (excluding the results of examinations on pharmaceuticals, quasi-pharmaceutical products or cosmetics) or inaction thereby may file a request for examination to the Minister of Health, Labour and Welfare.In this case, the Minister of Health, Labour and Welfare is regarded as a higher administrative agency in applying the provisions of Article 25, paragraphs (2) and (3), Article 46, paragraphs (1) and (2), Article 47, and Article 49, paragraph (3) of the <a href="/en/laws/link/2984" target="_blank">Administrative Complaint Review Act</a>.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at8">
          <div class="ArticleCaption">(Special Approval)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 14-3</span><span class="ParagraphNum">(1)</span>If an item that an applicant for approval prescribed in Article 14 intends to market falls under both of the following items as pharmaceuticals specified by Cabinet Order, the Minister of Health, Labour and Welfare may, notwithstanding of the provisions of paragraphs (2), (5), (6) and (8) of the same Article, grant approval for such item prescribed in the same Article after obtaining opinions from the Pharmaceutical Affairs and Food Sanitation Council:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>pharmaceuticals for any urgent needs in the prevention of the spread of disease or other health hazards that may pose serious effects on lives and health of the general public, and for which no proper method is available other than the use of such pharmaceuticals;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>with respect to use, pharmaceuticals that are authorized to be sold, provided, or stored or displayed for the purpose of sale or provision thereof in a foreign country (limited to countries specified by Cabinet Order as those having a marketing approval system or other systems recognized as being of an equivalent level to that of Japan in terms of quality, efficacy, and safety to be secured for the pharmaceuticals).</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>If the Minister of Health, Labour and Welfare finds it necessary for the purpose of preventing the occurrence or spread of a hazard in health and hygiene, the Minister of Health, Labour and Welfare may have a person who has received approval prescribed in Article 14 pursuant to the provisions of the preceding paragraph submit reports to the Minister of Health, Labour and Welfare of the occurrence of any disease, disability or death suspected to be caused by the use of such item or take other measures specified by Cabinet Order.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at9">
          <div class="ArticleCaption">(Reexamination for New Pharmaceuticals)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 14-4</span><span class="ParagraphNum">(1)</span>A person who has received approval prescribed in Article 14 for the pharmaceuticals set forth in the following items must apply within the period specified in each for the pharmaceuticals concerned for reexamination by the Minister of Health, Labour and Welfare:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>pharmaceuticals instructed by the Minister of Health, Labour and Welfare upon approval as those that have active components, quantities, directions, dosage, efficacy and effects, etc. which are obviously different from those of pharmaceuticals which have already been approved pursuant to the provisions of Article 14 or Article 19-2 (hereinafter referred to as "new pharmaceuticals"): a period within three months starting from the day on which any period set forth as follows (hereinafter referred to as the "investigation period" in this Article) has elapsed (hereinafter referred to as the "application period" in the following item):</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(a)</span>a period designated by the Minister of Health, Labour and Welfare of at least six years and not exceeding ten years from the date of the approval for orphan drugs or others specified by Order of the Ministry of Health, Labour and Welfare which the Minister of Health, Labour and Welfare designates after seeking the opinions of the Pharmaceutical Affairs and Food Sanitation Council;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(b)</span>a period designated by the Minister of Health, Labour and Welfare not exceeding six years from the date of approval for the pharmaceuticals for which only the efficacy and effects clearly differ from those of pharmaceuticals which have already been approved pursuant to Article 14 or Article 19-2 (excluding pharmaceuticals set forth in (a)) or others specified by Order of the Ministry of Health, Labour and Welfare which the Minister of Health, Labour and Welfare designates after seeking the opinions of the Pharmaceutical Affairs and Food Sanitation Council;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(c)</span>six years after the date of approval with regard to pharmaceuticals other than those set forth in (a) or (b);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>pharmaceuticals instructed by the Minister of Health, Labour and Welfare upon approval as those that comprise an equivalence to new pharmaceuticals (excluding those whose investigation period (or the extended period when the investigation period is extended pursuant to the provisions of the following paragraph) has passed from the date of approval for such new pharmaceuticals prescribed in Article 14 or Article 19-2) in terms of the active components and quantities, directions and dosage, efficacy and effects, etc.:a period instructed by the Minister of Health, Labour and Welfare which corresponds to the application period for the new pharmaceuticals (when the investigation period is extended pursuant to the provisions of the same paragraph, the application period specified on the basis of the investigation period after the extension).</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when finding it especially necessary to provide proper reexaminations of new pharmaceuticals, extend the investigation period to a period not exceeding 10 years from the date of approval after hearing the opinion of the Pharmaceutical Affairs and Food Sanitation Council.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The Minister of Health, Labour and Welfare reexamines, based on findings having obtained by the time of reexamination, by confirming that the pharmaceuticals set forth in each item of paragraph (1) do not fall under any of the provisions of Article 14, paragraph (2), item (iii), (a) to (c).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The application prescribed in paragraph (1) must be provided by attaching documents concerning the results of usage of pharmaceuticals and other documents specified by Order of the Ministry of Health, Labour and Welfare to the written application.In this case, if pharmaceuticals pertaining to the application are those specified by Order of the Ministry of Health, Labour and Welfare, those documents must have been collected and produced in accordance with the standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>When making the confirmation under paragraph (3), the quality, efficacy and safety of the pharmaceuticals set forth in the items of paragraph (1) are to be investigated based on the details of the application for the relevant pharmaceuticals and the documents provided in the first sentence of the preceding paragraph.In this case, if the pharmaceutical set forth in the items of paragraph (1) is a pharmaceutical specified by Order of the Ministry of Health, Labour and Welfare provided in the second sentence of the same paragraph, a document-based or on-site investigation is to be provided in advance in order to examine whether or not the documents relating to the relevant pharmaceutical comply with the provisions of the second sentence of the same paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>A person who has obtained approval prescribed in Article 14 for pharmaceuticals set forth in each item of paragraph (1) must conduct investigations on the results of usage and other investigations specified by Order of the Ministry of Health, Labour and Welfare, and report to the Minister of Health, Labour and Welfare on the results of such surveys, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>A person who should undergo reexamination for pharmaceuticals specified by Order of the Ministry of Health, Labour and Welfare provided in the second sentence of paragraph (4), a person who has been entrusted to collect or prepare the documents provided in the second sentence of the same paragraph, or their officers or employees must not disclose any personal information acquired in the course of duties regarding collecting and preparing the documents without legitimate grounds. The same also applies to those who used to be the abovementioned persons.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at10">
          <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 14-5</span><span class="ParagraphNum">(1)</span>The provisions of Article 14, paragraph (11) and Article 14-2 (excluding paragraph (4)) applies mutatis mutandis to applications prescribed in paragraph (1) of the preceding Article, confirmation under paragraph (3) of the same Article, and investigation under paragraph (5) of the same Article for pharmaceuticals (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) specified by Cabinet Order.In this case, any other necessary technical replacement of terms will be specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the confirmation under paragraph (3) of the preceding Article is to be performed by the PMDA pursuant to the provisions of Article 14-2, paragraph (1), as applied mutatis mutandis pursuant to the preceding paragraph, a person who intends to make a report under paragraph (6) of the preceding Article regarding the pharmaceuticals specified by Cabinet Order prescribed in Article 14-2, paragraph (1), as applied mutatis mutandis pursuant to the preceding paragraph, must report to the PMDA thereof notwithstanding the provisions of paragraph (6) of the preceding Article.In this case, when the PMDA receives such report, it must notify the Minister of Health, Labour and Welfare thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at11">
          <div class="ArticleCaption">(Reevaluation of Pharmaceuticals)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 14-6</span><span class="ParagraphNum">(1)</span>When the Minister of Health, Labour and Welfare designates ranges of pharmaceuticals to be reevaluated upon hearing the opinion of the Pharmaceutical Affairs and Food Sanitation Council and this is made public, persons who have received approval prescribed in Article 14 must undergo reevaluations of the designated pharmaceuticals by the Minister of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare reevaluates, based on findings having obtained by the time of reevaluation, by confirming that the pharmaceuticals pertaining to the designation prescribed in the preceding paragraph do not fall under any of the provisions of Article 14, paragraph (2), item (iii), (a) to (c).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The public notification prescribed in paragraph (1) is to be accompanied by notification of the documents to be submitted by the person who undergoes the reevaluation, and the deadline for the submission of such documents.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the pharmaceuticals pertaining to the designation prescribed in paragraph (1) are those specified by Order of the Ministry of Health, Labour and Welfare, the document submitted by the person undergoing reevaluation must be collected and compiled in accordance with standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>When making the confirmation under paragraph (2), the quality, efficacy and safety of the pharmaceuticals pertaining to the designation prescribed in paragraph (1) are to be investigated based on the data submitted by the person undergoing the reevaluation.In this case, when the pharmaceuticals pertaining to the designation prescribed in paragraph (1) are those specified by Order of the Ministry of Health, Labour and Welfare provided in the preceding paragraph, a document-based or on-site investigation is to be performed in advance to determine if the data for the pharmaceutical concerned complies with the provisions of the preceding paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>Persons who should undergo reevaluations for pharmaceuticals specified by Order of the Ministry of Health, Labour and Welfare provided in paragraph (4), persons who have been entrusted to collect or prepare the documents provided in the same paragraph, or their officers or employees must not disclose any personal information acquired in the course of duties regarding collecting and preparing the documents without legitimate grounds The same applies to those who used to be the abovementioned persons.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at12">
          <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 14-7</span><span class="ParagraphNum">(1)</span>The provisions of Article 14-2 (excluding paragraph (4)) apply mutatis mutandis to the confirmation under paragraph (2) of the preceding Article and the investigation under paragraph (5) of the same Article for pharmaceuticals specified by Cabinet Order (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article).In this case, any other necessary technical replacement of terms is to be specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the confirmation under paragraph (2) of the preceding Article is to be performed by the PMDA pursuant to the provisions of Article 14-2, paragraph (1), as applied mutatis mutandis pursuant to the preceding paragraph, a person who intends to submit the documents pursuant to the provisions of paragraph (4) of the preceding Article regarding the pharmaceuticals specified by Cabinet Order prescribed in Article 14-2, paragraph (1), as applied mutatis mutandis pursuant to the preceding paragraph, must submit such documents to the PMDA notwithstanding the provisions of the same paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at13">
          <div class="ArticleCaption">(Succession)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 14-8</span><span class="ParagraphNum">(1)</span>When inheritance, a merger or a split occurs for a person who has received approval prescribed in Article 14 ((hereinafter referred to as "person receiving approval for pharmaceuticals, quasi-pharmaceutical products or cosmetics" in this Article) (limited to those succeeding to documents and information specified by Order of the Ministry of Health, Labour and Welfare pertaining to such items (hereinafter referred to as "documents for the items" in this Article)), an heir (or a selected person in cases where there are two or more heirs and one particular heir has been selected as the successor to the status of the person receiving approval for pharmaceuticals, quasi-pharmaceutical products or cosmetics by consent of all the heirs), a corporation surviving a merger, a corporation established by a merger, or a corporation succeeding to such documents for the items by a split will succeed to the status of the person receiving approval for pharmaceuticals, quasi-pharmaceutical products or cosmetics.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a person receiving approval for pharmaceuticals, quasi-pharmaceutical products or cosmetics transfers documents for the items in order to succeed to the status of a person receiving approval for pharmaceuticals, the transferee will succeed to the status of the person receiving approval for pharmaceuticals, quasi-pharmaceutical products or cosmetics.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who has succeeded to the status of a person receiving approval for pharmaceuticals, quasi-pharmaceutical products or cosmetics pursuant to the provisions of preceding two paragraphs must notify the Minister of Health, Labour and Welfare thereof without delay after the inheritance in cases of inheritance, or prior to succession in cases other than inheritance, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at14">
          <div class="ArticleCaption">(Notifications of Marketing)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 14-9</span><span class="ParagraphNum">(1)</span>A holder of marketing authorization for pharmaceuticals, quasi-pharmaceutical products or cosmetics must, when intending to market pharmaceuticals, quasi-pharmaceutical products or cosmetics other than those provided in Article 14, paragraph (1), notify the Minister of Health, Labour and Welfare thereof for each such item in advance, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A holder of marketing authorization for pharmaceuticals, quasi-pharmaceutical products or cosmetics must, when changing the particulars notified pursuant to the provisions of the preceding paragraph, notify the Ministry of Health, Labour and Welfare thereof within 30 days.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at15">
          <div class="ArticleCaption">(PMDA's Acceptance of Notifications for Marketing)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 14-10</span><span class="ParagraphNum">(1)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct examination pursuant to the provisions of Article 14-2, paragraph (1), a person who intends to give notification under preceding Article regarding pharmaceuticals (excluding those intended exclusively for use on animals), quasi-pharmaceutical products (excluding those intended exclusively for use on animals), or cosmetics specified by Cabinet Order must notify the PMDA thereof notwithstanding the provisions of the same Article, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The PMDA must, when accepting the notification under the preceding paragraph, notify the Minister of Health, Labour and Welfare thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at16">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 15</span>Deleted</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at17">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 16</span>Deleted</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at18">
          <div class="ArticleCaption">(Appointment of Marketing Directors of Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 17</span><span class="ParagraphNum">(1)</span>A holder of marketing authorization for pharmaceuticals, quasi-pharmaceutical products or cosmetics must appoint a pharmacist at a holder of marketing authorization for pharmaceuticals, or a person meeting the standards specified by Order of the Ministry of Health, Labour and Welfare at a holder of marketing authorization for quasi-pharmaceutical products or cosmetics, respectively, in order to have them provide quality control and post-marketing safety control for pharmaceuticals, quasi-pharmaceutical products or cosmetics, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare; provided, however, that when marketing only pharmaceuticals that do not require a pharmacist for the quality control and post-marketing safety control specified by Order of the Ministry of Health, Labour and Welfare, a professional other than a pharmacist may be substituted, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Matters that should be observed by a person engaged in quality control and post-marketing safety control pursuant to the provisions of the preceding paragraph (hereinafter referred to as "marketing director of pharmaceuticals, quasi-pharmaceutical products or cosmetics") is to be specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A manufacturer of pharmaceuticals must, except when the manufacturer is a pharmacist and manages the manufacturing on site, appoint a pharmacist for each manufacturing facility to manage the manufacturing of pharmaceuticals on site; provided, however, that with regard to pharmaceuticals that do not require a pharmacist for the management of manufacturing, a professional other than a pharmacist may be substituted, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The provisions of Article 7, paragraph (3) and Article 8, paragraph (1) apply mutatis mutandis to a person who manages pharmaceuticals pursuant to the provisions of the preceding paragraph (hereinafter referred to as "manufacturing supervisor of pharmaceuticals").In this case, the phrase "the governor of the prefecture where the place of such pharmacy is located" in Article 7, paragraph (3) is to be replaced with "the Minister of Health, Labour and Welfare".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>A manufacturer of quasi-pharmaceutical products or cosmetics must appoint a technical supervisor for each manufacturing facility in order to have such technical supervisor manage the manufacturing of quasi-pharmaceutical products or cosmetics on site, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>The provisions of Article 8, paragraph (1) apply mutatis mutandis to the technical supervisor prescribed in the preceding paragraph (hereinafter referred to as "technical supervisor of quasi-pharmaceutical products").</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at19">
          <div class="ArticleCaption">(Matters to Be Observed by Holders of Marketing Authorization for Pharmaceuticals, Quasi-Pharmaceutical Products and Cosmetics)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 18</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may specify methods of manufacturing control, quality control or post-marketing safety control over pharmaceuticals, quasi-pharmaceutical products or cosmetics, matters concerning responsibilities assumed by a marketing director of pharmaceuticals, quasi-pharmaceutical products or cosmetics; and other matters to be observed by holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products or cosmetics during the course of practice by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may specify methods of tests and inspections of pharmaceuticals at manufacturing facilities, matters concerning assuming responsibilities as manufacturing supervisors of pharmaceuticals; and other matters to be observed by manufactures of pharmaceuticals and foreign manufacturers of pharmaceuticals, quasi-pharmaceutical products or cosmetics by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products or cosmetics may entrust duties pertaining to post-marketing safety control which are specified by Order of the Ministry of Health, Labour and Welfare to persons who are capable of properly and reliably carrying out those duties, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at20">
          <div class="ArticleCaption">(Notification of Suspension or Discontinuation)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 19</span><span class="ParagraphNum">(1)</span>When a holder of marketing authorization for pharmaceuticals, quasi-pharmaceutical products or cosmetics has discontinued or suspended business, or resumed business which had been suspended, or when they have appointed a marketing director of pharmaceuticals, quasi-pharmaceutical products or cosmetics or have altered matters specified by Order of the Ministry of Health, Labour and Welfare, they must notify the Minister of Health, Labour and Welfare thereof within 30 days, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a manufacturer of pharmaceuticals, quasi-pharmaceutical products or cosmetics, or a foreign manufacturer of pharmaceuticals, quasi-pharmaceutical products or cosmetics has discontinued or suspended, or a manufacturing facility which had been suspended, or when they have changed a marketing supervisor of pharmaceuticals, technical supervisor of quasi-pharmaceutical products, or other matters specified by Order of the Ministry of Health, Labour and Welfare, they must notify the Minister of Health, Labour and Welfare thereof within 30 days, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at21">
          <div class="ArticleCaption">(Marketing Approval for Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics Manufactured in Foreign Countries)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 19-2</span><span class="ParagraphNum">(1)</span>When a person engaged in manufacturing, etc. of pharmaceuticals, quasi-pharmaceutical products or cosmetics in foreign countries applies to the Minister of Health, Labour and Welfare for pharmaceuticals, quasi-pharmaceutical products or cosmetics provided in Article 14, paragraph (1) to be exported to Japan, the Minister of Health, Labour and Welfare may grant approvals for a holder of marketing authorization for pharmaceuticals, quasi-pharmaceutical products or cosmetics appointed by such person pursuant to the provisions of paragraph (3) for each such item.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases of an applicant whose approval has been rescinded in whole or in part pursuant to the provisions of Article 75-2-2, paragraph (1), and for whom three years have not yet elapsed from the day of the rescindment, the Minister of Health, Labour and Welfare may choose not to grant the approval prescribed in the preceding paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who intends to receive approval prescribed in paragraph (1) must designate a holder of marketing authorization for pharmaceuticals, quasi-pharmaceutical products or cosmetics (limited to persons who have obtained marketing license for the application according the criteria for such item) in order to have the person take measures to prevent the occurrence of a hazard in health and hygiene caused by the pharmaceuticals, quasi-pharmaceutical products or cosmetics pertaining to such approval.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>A holder of marketing authorization for pharmaceuticals, quasi-pharmaceutical products or cosmetics who has been designated pursuant to the provisions of preceding paragraph (hereinafter referred to as a "designated holder of marketing authorization for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics") by the person receiving approval prescribed in paragraph (1) (hereinafter referred to as a "person with special approval for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics") may, notwithstanding the provisions of Article 14, paragraph (1), market the items pertaining to such approval.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>The provisions of Article 14, paragraph (2) (excluding item (i)) and paragraph (3) to paragraph (11), and Article 14-2 apply mutatis mutandis to the approval prescribed in paragraph (1).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>The provisions of Article 14, paragraph (11) and Article 14-2 apply mutatis mutandis to the approval prescribed in Article 14, paragraph (9), as applied mutatis mutandis in the preceding paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at22">
          <div class="ArticleCaption">(Notification to Alter Designated Holders of Marketing Authorization for Foreign-Manufactured Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 19-3</span>When a person with special approval for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics has changed the designated holder of marketing authorization for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics, or when there are changes to the names of the designated holder of marketing authorization for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics or other matters specified by Order of the Ministry of Health, Labour and Welfare, the person with special approval for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics must notify the Minister of Health, Labour and Welfare thereof within 30 days.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at23">
          <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 19-4</span>The provisions of Article 14-4 to Article 14-8, and Article 18, paragraph (2) applies mutatis mutandis to persons with special approval for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at24">
          <div class="ArticleCaption">(Special Approval for Pharmaceuticals Manufactured in Foreign Countries)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 20</span><span class="ParagraphNum">(1)</span>The provisions of the Article 14-3 apply mutatis mutandis to cases where items that an applicant for approval prescribed in Article 19-2 intends to have a designated holder of marketing authorization for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics market are pharmaceuticals specified by Cabinet Order provided in Article 14-3, paragraph (1).In this case, the term "Article 14" in the same paragraph is to be replaced with "Article 19-2", the term "paragraphs (2), (5), (6) and (8) of the same Article" is to be replaced with "Article 14, paragraphs (2), (5), (6) and (8), applied mutatis mutandis pursuant to paragraph (5) of the same Article", "approval prescribed in the same Article" is to be replaced with "approval prescribed in Article 19-2", "a person receiving approval prescribed in Article 14 pursuant to the provisions of the preceding paragraph" in paragraph (2) of the same Article is to be replaced with "a person receiving approval prescribed in Article 19-2 pursuant to the provisions of Article 14-3, paragraph (1), as applied mutatis mutandis pursuant to Article 20, paragraph (1), or designated holder of marketing authorization for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics ".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The designated holder of marketing authorization for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics in cases provided in the preceding paragraph may, notwithstanding the provisions of Article 14, paragraph (1), market items for the approval prescribed in Article 19-2, under Article 14-3, paragraph (1), as applied mutatis mutandis pursuant to the preceding paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at25">
          <div class="ArticleCaption">(Notification via Prefectural Governors)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 21</span><span class="ParagraphNum">(1)</span>The license prescribed in Article 12, paragraph (1), application for renewal of the license prescribed in paragraph (2) of the same Article, or notification under Article 19, paragraph (1) must be made via the prefectural governor of the place where the address of the person who made such application or notification (in case of a corporation, the place of the principal office; hereinafter the same applies) is located (or, in cases where the proprietor of the pharmacy manufactures pharmaceuticals using equipment or instruments at the pharmacy, and sells or provides those pharmaceuticals, if the place is a city with established health centers or a special ward, the mayor of the city or the head of the special ward; hereinafter the same applies in the following paragraph, Article 69, paragraph (1), Article 71, Article 72, paragraph (3) and Article 75, paragraph (2)).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The license prescribed in Article 13, paragraph (1) or (6), renewal of the license prescribed in paragraph (3) of the same Article (including cases where applied mutatis mutandis pursuant to paragraph (7) of the same Article), or applications for the approval prescribed in Article 68-16, paragraph (1) or notification under Article 19, paragraph (2) must be provided via the prefectural governor where the place of such manufacturing facility is located.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The notification under Article 19-3 must be provided via the prefectural governor where the designated holder of marketing authorization for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics is located.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at26">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 22</span>Deleted</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch4at27">
          <div class="ArticleCaption">(Delegation to Cabinet Order)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23</span>Beyond what is specified in this Chapter, licenses for marketing or manufacturing, or renewal of licenses, accreditation of foreign manufacturers of pharmaceuticals, quasi-pharmaceutical products or cosmetics or renewal of accreditation, approval of marketed items, reexamination or reevaluation, management of a manufacturing facility and other marketing businesses relating to pharmaceuticals, quasi-pharmaceutical products or cosmetics, or manufacturing business (including manufacturing by persons with special approval for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics) are specified by Cabinet Order.</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch5">
        <div class="ChapterTitle">Chapter V Marketing and Manufacturing Businesses for Medical Devices and In-vitro Diagnostics</div>
        <div class="Section anchor" id="je_ch5sc1">
          <div class="SectionTitle">Section 1 Marketing and Manufacturing of Medical Devices and In-vitro Diagnostics</div>
          <div class="Article anchor" id="je_ch5sc1at1">
            <div class="ArticleCaption">(Marketing Licenses)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2</span><span class="ParagraphNum">(1)</span>In accordance with the criteria for medical devices or in-vitro diagnostics set forth in the left hand columns of the following table, no person other than one who has obtained a license from the Minister of Health, Labour and Welfare specified in the right hand columns of the same table respectively may engage in the business of marketing medical devices or in-vitro diagnostics.</div>
              <div class="TableStruct">
                <table class="Table">
                  <col width="50%">
                  <col width="50%">
                  <tr>
                    <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                      <div class="Sentence">Criteria for medical devices or in-vitro diagnostics</div>
                    </td>
                    <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                      <div class="Sentence">Criteria for license</div>
                    </td>
                  </tr>
                  <tr>
                    <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                      <div class="Sentence">Specially-controlled medical devices</div>
                    </td>
                    <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                      <div class="Sentence">First-class marketing license for medical devices</div>
                    </td>
                  </tr>
                  <tr>
                    <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                      <div class="Sentence">Controlled medical devices</div>
                    </td>
                    <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                      <div class="Sentence">Second-class marketing license for medical devices</div>
                    </td>
                  </tr>
                  <tr>
                    <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                      <div class="Sentence">General medical devices</div>
                    </td>
                    <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                      <div class="Sentence">Third-class marketing license for medical devices</div>
                    </td>
                  </tr>
                  <tr>
                    <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                      <div class="Sentence">In-vitro diagnostics</div>
                    </td>
                    <td class="TableColumn border_top_1 border_right_1 border_bottom_1 border_left_1">
                      <div class="Sentence">Marketing license for in-vitro diagnostics</div>
                    </td>
                  </tr>
                </table>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The license prescribed in the preceding paragraph expires when a period specified by Cabinet Order of not less than three years passes, unless the license is renewed within each specified period.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at2">
            <div class="ArticleCaption">(Standards for Licenses)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-2</span>In cases that fall under any of the following items, the Minister of Health, Labour and Welfare may choose not to grant the license prescribed in paragraph (1) of the preceding Article:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the system of manufacturing or quality control pertaining to the application for medical devices or in-vitro diagnostics does not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the methods for post-marketing safety control pertaining to the application for medical devices or in-vitro diagnostics do not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when the applicant falls under any of Article 5, item (iii), (a) to (f).</div>
                <div class="Subitem1Sentence"><span class="Subitem1Title"></span>(Registration of Manufacturing Businesses)</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at3">
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-3</span><span class="ParagraphNum">(1)</span>A person who intends to be engaged in the business of manufacturing medical devices or in-vitro diagnostics (including designing; hereinafter the same applies in this Chapter and Article 80, paragraph (2)) must obtain registration from the Minister of Health, Labour and Welfare for each manufacturing facility (of the manufacturing processes for Medical devices or in-vitro diagnostics, limited to those for designing, assembling, sterilization and others specified by Order of the Ministry of Health, Labour and Welfare; hereinafter the same applies in this Chapter and the same paragraph), pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A person who intends to obtain registration prescribed in the preceding paragraph must submit a written application stating the following matters to the Minister of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>the name and domicile (in cases of a corporation, the name of the representative person and the place of the principal office);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>the name and location of the manufacturing facility;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>other matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The registration prescribed in paragraph (1) expires when a period specified by Cabinet Order of not less than three years passes, unless the registration is renewed within each specified period.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the applicant falls under any of Article 5, item (iii), (a) through (f), the Minister of Health, Labour and Welfare may choose not to grant registration prescribed in paragraph (1).</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at4">
            <div class="ArticleCaption">(Registration of Foreign Manufacturers of Medical Devices)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-4</span><span class="ParagraphNum">(1)</span>A person intending to manufacture medical devices or in-vitro diagnostics in a foreign country that are exported to Japan (hereinafter referred to as a "foreign manufacturer of medical devices") may obtain registration from the Minister of Health, Labour and Welfare for each manufacturing facility.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions of paragraph (2) to paragraph (4) of the preceding Article apply to the registration prescribed in the preceding paragraph.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at5">
            <div class="ArticleCaption">(Marketing Approval of Medical Devices and In-vitro Diagnostics)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-5</span><span class="ParagraphNum">(1)</span>A person who intends to market medical devices (excluding general medical devices, and specially-controlled medical devices and controlled medical devices designated pursuant to the provisions of Article 23-2-23, paragraph (1)) or in-vitro diagnostics (excluding the in-vitro diagnostics with specified standards designated by the Minister of Health, Labour and Welfare, and the in-vitro diagnostics designated pursuant to the provisions of the same paragraph) must receive approval for each such item.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases that fall under any of the following items, the approval prescribed in the preceding paragraph will not be granted:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when an applicant does not receive the license prescribed in Article 23-2, paragraph (1) (limited to the license that applies to the criteria for the item);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when a manufacturing facility that manufactures Medical devices or in-vitro diagnostics pertaining to the application does not obtain registration prescribed in Article 23-2-3, paragraph (1) or paragraph (1) of the preceding Article;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when the item falls under any of the following (a) to (c), as a result of an examination of the matters related to qualities, efficacy and safety of the medical devices or in-vitro diagnostics pertaining to the application, such as the name, components, quantity, structure, usage, effect, performance, and side effects:</div>
                <div class="Subitem1Sentence"><span class="Subitem1Title">(a)</span>when the medical devices or in-vitro diagnostics pertaining to the application are not found to have the indications or effects indicated in the application;</div>
                <div class="Subitem1Sentence"><span class="Subitem1Title">(b)</span>when the medical devices pertaining to the application are found to have no value as a medical device as they have harmful effects which outweigh their indications or effects;</div>
                <div class="Subitem1Sentence"><span class="Subitem1Title">(c)</span>beyond the cases set forth in (a) or (b), when the medical devices or in-vitro diagnostics fall under the cases specified by Order of the Ministry of Health, Labour and Welfare as not being appropriate as a medical device or in-vitro diagnostic;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>in cases of medical devices or in-vitro diagnostics pertaining to the application that are specified by Cabinet Order, when the methods to control manufacturing or the quality of the items are not found to comply with the standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who intends to obtain approval prescribed in paragraph (1) must make an application by attaching data concerning the results of clinical studies and other pertinent data to their written applications, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare. When the medical device or in-vitro diagnostic concerned in such application is specified by Order of the Ministry of Health, Labour and Welfare, the data concerned must be collected and compiled in accordance with standards specified by Order of the Ministry of Health, Labour and Welfare for such medical devices or in-vitro diagnostics.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the medical devices or in-vitro diagnostics pertaining to the application for approval prescribed in paragraph (1) are produced using materials or substances of active ingredients, etc. listed in the drug master file provided in Article 80-6, paragraph (1), a person who intends to receive approval prescribed in paragraph (1) may replace part of the document to be attached thereto pursuant to the provisions of the preceding paragraph with another document that certifies that such active ingredients, etc. are registered in the drug master file provided in paragraph (1) of the same Article, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>In the examination under paragraph (2), item (iii), the quality, efficacy and safety of the relevant items are to be investigated based on the details of the application for the relevant items and the document provided in the first sentence of paragraph (3).In this case, if the relevant items are medical devices or in-vitro diagnostics specified by Order of the Ministry of Health, Labour and Welfare provided in the second sentence of the same paragraph, a document-based or on-site investigation is to be provided in advance in order to examine whether or not the documents relating to the relevant items comply with the provisions of the second sentence of the same paragraph.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>A person who intends to receive approval prescribed in paragraph (1) or who has already received approval prescribed in the same paragraph must, in cases where medical devices or in-vitro diagnostics relating to the approval are those specified by Cabinet Order, undergo a document-based or on-site investigation by the Minister of Health, Labour and Welfare on whether the method to control manufacturing or the quality of the item complies with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in paragraph (2), item (iv) at the time of approval, or in every period of not less than three years specified by Cabinet Order after obtaining the approval.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>A person who intends to receive the approval prescribed in paragraph (1) or has already received the approval prescribed in the same paragraph is not required to undergo any of the investigations prescribed in the preceding paragraph in cases where the medical device or in-vitro diagnostic device pertaining to the approval falls under both of the following items:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the person who intends to receive the approval prescribed in paragraph (1) or has already received the approval prescribed in the same paragraph has already received the issuance of a certificate of conformity prescribed in paragraph (1) of the following Article or a certificate of conformity prescribed in Article 23-2-24, paragraph (1), and such medical devices or in-vitro diagnostics pertaining to these certificates have the same criteria as those specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when it is manufactured at the same manufacturing facility as any of the manufacturing facilities for medical devices or in-vitro diagnostics pertaining to the certificate of conformity prescribed in the preceding item (excluding those only dealing with sterilization and other processes specified by Order of the Ministry of Health, Labour and Welfare from among all the processes for such medical devices or in-vitro diagnostics; hereinafter the same applies in this item).</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(8)</span>Notwithstanding the provisions of the preceding paragraph, when the Minister of Health, Labour and Welfare finds it necessary by considering the characteristics of medical devices or in-vitro diagnostics relating to the approval prescribed in paragraph (1) and other criteria, the Minister of Health, Labour and Welfare may conduct a document-based or on-site investigation regarding whether the methods to control manufacturing or the quality of such medical devices or in-vitro diagnostics comply with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in paragraph (2), item (iv).In this case, a person who intends to receive approval prescribed in paragraph (1) or who has received approval prescribed in the same paragraph must undergo such investigation.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(9)</span>When confirming that the medical devices or in-vitro diagnostics in applications for approval prescribed in paragraph (1) are orphan medical devices, orphan drugs, or other medical devices or in-vitro diagnostics which fulfill particularly high medical needs, the Minister of Health, Labour and Welfare may prioritize an examination under paragraph (2), item (iii) or an investigation under paragraph (6) or the preceding paragraph for these medical devices or in-vitro diagnostics over an examination or investigation for other medical devices or in-vitro diagnostics.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(10)</span>In cases where the Minister of Health, Labour and Welfare receives an application for approval prescribed in paragraph (1), and finds that Medical devices pertaining to the application are obviously different from Medical devices which have been already approved subject to this Article or Article 23-2-17 in terms of the structure, directions usage, effectiveness, performance, etc., the Minister of Health, Labour and Welfare must obtain opinions from the Pharmaceutical Affairs and Food Sanitation Council in advance regarding whether the approval prescribed in the same paragraph should be given.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(11)</span>When a person who has received approval prescribed in paragraph (1) wishes to make a minor change to approved items (excluding cases where such change is a minor change specified by Order of the Ministry of Health, Labour and Welfare), they must receive approval for such minor change from the Minister of Health, Labour and Welfare. In such cases, the provisions of paragraph (2) through the preceding paragraph apply mutatis mutandis.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(12)</span>A person who has received approval prescribed in paragraph (1) must notify the Minister of Health, Labour and Welfare of such minor change specified by Order of the Ministry of Health, Labour and Welfare prescribed in the preceding paragraph, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(13)</span>The applications for approval prescribed in paragraph (1) and paragraph (11) (excluding those specified by Cabinet Order) is to be provided through the PMDA.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at6">
            <div class="ArticleCaption">(Issuance of Certificated of Conformity)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-6</span><span class="ParagraphNum">(1)</span>When the Minister of Health, Labour and Welfare acknowledges that, as a result of the investigation under paragraph (6) of the preceding Article (including cases as applied mutatis mutandis pursuant to paragraph (11) of the same Article), the methods to control the manufacturing or quality of medical devices or in-vitro diagnostics pertaining to the approval prescribed in the same Article meet the standards specified by Order of the Ministry of Health, Labour and Welfare provided in paragraph (2), item (iv) of the same Article, the Minister of Health, Labour and Welfare is to issue a certificate of conformity to certify that such medical devices or in-vitro diagnostics are in conformity with such standards pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>medical devices or in-vitro diagnostics pertaining to the approval;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>medical devices or in-vitro diagnostics marketed by or intended to be marketed by a person who has received or intends to receive the approval, which have the same criteria specified by Order of the Ministry of Health, Labour and Welfare provided in paragraph (7), item (i) of the preceding Article as the medical devices or in-vitro diagnostics set forth in the preceding item (limited to those manufactured at the same manufacturing facility as any of the manufacturing facilities for medical devices or in-vitro diagnostics set forth in the preceding item (excluding medical devices or in-vitro diagnostics only specified by Order of the Ministry of Health, Labour and Welfare provided in item (ii) of the same paragraph from among the manufacturing processes for such medical devices or in-vitro diagnostics; hereinafter the same applies in this item)).</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The certificate of conformity prescribed in the preceding paragraph is to be valid for the term specified by Cabinet Order provided in paragraph (6) of the preceding Article.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person whose certification prescribed in Article 23-2-23 has been rescinded pursuant to the provisions of Article 23-4, paragraph (2), item (ii) or a person who has received an order under Article 72, paragraph (2) for medical devices or in-vitro diagnostics must promptly return to the Minister of Health, Labour and Welfare the certificate of conformity issued pursuant to the provisions of paragraph (1) that certifies that the methods to control the manufacturing or quality of medical devices or in-vitro diagnostics are in conformity with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in paragraph (2), item (iv) of the preceding Article.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at7">
            <div class="ArticleCaption">(PMDA Examination on Medical Devices)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-7</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct the examination for approval prescribed in Article 23-2-5 and an investigation under paragraph (5), paragraph (6) and paragraph (8) of the same Article (including cases where applied mutatis mutandis pursuant to the provisions of paragraph (11) of the same Article), issue the certificate of conformity under paragraph (1) of the preceding Article, and accept the returned certificate of conformity under paragraph (3) of the same Article for medical devices (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) or in-vitro diagnostics (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) specified by Cabinet Order (hereinafter referred to as "examinations on medical devices").</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare has the PMDA conduct examinations on medical devices pursuant to the provisions of the preceding paragraph, the Minister of Health, Labour and Welfare is not to conduct the examinations on medical devices.In this case, if the Minister of Health, Labour and Welfare grants the approval prescribed in Article 23-2-5, the Minister of Health, Labour and Welfare must consider the results of the examination and investigation notified by the PMDA pursuant to the provisions of paragraph (5).</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct examinations on medical devices pursuant to the provisions of paragraph (1), with regard to medical devices or in-vitro diagnostics specified by Cabinet Order prescribed in the same paragraph, an applicant for the approval prescribed in Article 23-2-5, an applicant for the investigation prescribed in paragraph (6) of the same Article (including cases applied mutatis mutandis pursuant to paragraph (11) of the same Article), or a person who returns the certificate of conformity pursuant to the provisions of paragraph (3) of the preceding Article must undergo such examination, investigation, or the issuance of the certificate of conformity provided by the PMDA, or return the certificate of conformity to the PMDA.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct an examination pursuant to the provisions of paragraph (1), a person who intends to make a notification under Article 23-2-5, paragraph (12) for medical devices or in-vitro diagnostics specified by Cabinet Order prescribed in the same paragraph must, notwithstanding the provisions of the same paragraph, make a notification to the PMDA thereof.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>The PMDA must, when conducting examinations on medical devices, or accepting the notification under the preceding paragraph, notify the Minister of Health, Labour and Welfare of the results of the examinations on medical devices or the status of such notification without delay, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>Any person who is dissatisfied with a disposition pertaining to an examination on medical devices conducted by the PMDA (excluding the results from examinations on medical devices) or inaction thereby may file a request for examination to the Minister of Health, Labour and Welfare.In this case, the Minister of Health, Labour and Welfare is regarded as a higher administrative agency in applying the provisions of Article 25, paragraphs (2) and (3), Article 46, paragraphs (1) and (2), Article 47, and Article 49, paragraph (3) of the <a href="/en/laws/link/2984" target="_blank">Administrative Complaint Review Act</a>.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at8">
            <div class="ArticleCaption">(Special Approval)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-8</span><span class="ParagraphNum">(1)</span>When an item that an applicant for approval prescribed in Article 23-2-5 intends to sell falls under both of the following items as medical devices or in-vitro diagnostics specified by Cabinet Order, the Minister of Health, Labour and Welfare may, notwithstanding of the provisions of paragraphs (2), (5), (6), (8) and (10) of the same Article, grant approvals for such item prescribed in the same Article after obtaining opinions from the Pharmaceutical Affairs and Food Sanitation Council:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>medical devices or in-vitro diagnostics for any urgent needs in the prevention of the spread of disease or other health hazards that may pose serious effects on lives and health of the general public, and for which no proper method is available other than the use of such medical devices or in-vitro diagnostics;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>medical devices or in-vitro diagnostics that are authorized to be sold, provided, stored, or displayed, or provided through an electro-communication network via telecommunications lines for the purpose of the sale or provision thereof in foreign countries (with regard to its usage, those specified by Cabinet Order as countries with a marketing approval system for medical devices or in-vitro diagnostics that is recognized as being at an equivalent level to that of Japan, or a system corresponding thereto, in order to guarantee the quality, efficacy and safety of medical devices or in-vitro diagnostics).</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when it is found necessary to prevent the occurrence or spread of a hazard in health and hygiene, have a person who has received approval specified in Article 23-2-5 pursuant to the provisions of the preceding paragraph submit reports to the Minister of Health, Labour and Welfare of the occurrence of any disease, disability or death suspected to be caused by the use of such item or take other measures specified by Cabinet Order.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at9">
            <div class="ArticleCaption">(Survey on the Results of Usage)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-9</span><span class="ParagraphNum">(1)</span>With regard to medical devices or in-vitro diagnostics designated by the Minister of Health, Labour and Welfare after seeking the opinions of the Pharmaceutical Affairs and Food Sanitation Council, a person who has received approval pursuant to Article 23-2-5 or who is receiving such approval must make an application for such medical devices or in-vitro diagnostics within 3 months from the day on which the period instructed by the Minister of Health, Labour and Welfare (hereinafter referred to as the "investigation period" in the following paragraph) has elapsed, and must undergo an evaluation of the results of usage by Minister of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when finding it especially necessary to perform proper evaluation of the results of usage of medical devices or in-vitro diagnostics for the designation prescribed in the preceding paragraph, extend the investigation period.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The Minister of Health, Labour and Welfare will provide an evaluation of the results of usage, based on findings having obtained by the time of the survey on the results of usage, by confirming that the medical devices or in-vitro diagnostics pertaining to the designation prescribed in paragraph (1) do not fall under any of the provisions of Article 23-2-5, paragraph (2), item (iii), (a) to (c).</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The application prescribed in paragraph (1) must be provided by attaching documents concerning the results of usage of medical devices or in-vitro diagnostics and other documents specified by Order of the Ministry of Health, Labour and Welfare to the written application.In this case, if the medical devices or in-vitro diagnostics pertaining to the application are those specified by Order of the Ministry of Health, Labour and Welfare, those documents must have been collected and produced in accordance with the standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>When making the confirmation under paragraph (3), the quality, efficacy and safety of the medical devices or in-vitro diagnostics pertaining to the designation prescribed in paragraph (1) are to be investigated based on the details of the application for the relevant medical devices or in-vitro diagnostics and the documents provided in the first sentence of the preceding paragraph.In this case, if the medical devices or in-vitro diagnostic pertaining to the designation prescribed in paragraph (1) are those specified by Order of the Ministry of Health, Labour and Welfare provided in the second sentence of the preceding paragraph, a document-based or on-site investigation is to be provided in advance in order to examine whether or not the documents relating to the relevant medical devices or in-vitro diagnostics comply with the provisions of the second sentence of the same paragraph.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>A person who has received approval prescribed in Article 23-2-5 for the medical devices or in-vitro diagnostics pertaining to the designation prescribed in paragraph (1) must conduct an investigation on the results of usage and other investigations specified by Order of the Ministry of Health, Labour and Welfare, and report the results of the investigations to the Minister of Health, Labour and Welfare, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>A person who should undergo evaluation of the results of the medical devices or in-vitro diagnostics specified by Order of the Ministry of Health, Labour and Welfare provided in the second sentence of paragraph (4), a person who has been entrusted to collect or prepare the documents provided in the second sentence of the same paragraph, or their officers or employees must not disclose any personal information acquired in the course of duties regarding collecting and preparing the documents without legitimate grounds. The same also applies to those who used to be the abovementioned persons.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at10">
            <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-10</span><span class="ParagraphNum">(1)</span>The provisions of Article 23-2-5, paragraph (13) and Article 23-2-7 (excluding paragraph (4)) apply mutatis mutandis to the application prescribed in paragraph (1) of the preceding Article, the confirmation under paragraph (3) of the same Article, and the investigation under paragraph (5) of the same Article regarding medical devices (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) or in-vitro diagnostics (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) specified by Cabinet Order.In this case, any other necessary technical replacement of terms is to be specified by Cabinet Order.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the confirmation under paragraph (3) of the preceding Article is to be performed by the PMDA pursuant to the provisions of Article 23-2-7, paragraph (1), as applied mutatis mutandis pursuant to the preceding paragraph, a person who intends to make a report under paragraph (6) of the preceding Article regarding the medical devices or in-vitro diagnostics specified by Cabinet Order prescribed in Article 23-2-7 paragraph (1), as applied mutatis mutandis pursuant to the preceding paragraph, must report to the PMDA thereof notwithstanding the provisions of the same paragraph.In this case, when the PMDA receives such report, it must notify the Minister of Health, Labour and Welfare thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at11">
            <div class="ArticleCaption">(Succession)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-11</span><span class="ParagraphNum">(1)</span>When inheritance, a merger or a split has occurred for a person who has received approval for the medical devices pursuant to Article 23-2-5 (hereinafter referred to as "person receiving approval for medical devices" in this Article) (limited to those succeeding to documents and information specified by Order of the Ministry of Health, Labour and Welfare pertaining to such items (hereinafter referred to as "documents for the items" in this Article)), an heir (or a selected person in cases where there are two or more heirs and one particular heir has been selected as the successor to the status of such person receiving approval for pharmaceuticals by consent of all the heirs), a corporation surviving the merger, a corporation established by the merger, or a corporation succeeding to such documents for the items by the split will succeed to the status of the person receiving approval for medical devices.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a person receiving approval for pharmaceuticals transfers the documents for the items in order to transfer their status as a person receiving approval for medical devices, the transferee will succeed to the status of such person receiving approval for medical devices.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who has succeeded to the status of the person receiving approval for medical devices pursuant to the provisions of preceding two paragraphs must notify the Minister of Health, Labour and Welfare thereof without delay after inheritance in cases of inheritance, or prior to the succession in cases other than inheritance, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at12">
            <div class="ArticleCaption">(Notifications of Marketing)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-12</span><span class="ParagraphNum">(1)</span>A holder of marketing authorization for medical devices or in-vitro diagnostics must, when intending to market medical devices or in-vitro diagnostics, excepting the medical devices and in-vitro diagnostics provided in Article 23-2-5, paragraph (1), or Article 23-2-23, paragraph (1), notify the Minister of Health, Labour and Welfare thereof for each such item in advance, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A holder of marketing authorization for medical devices or in-vitro diagnostics must, when changing the particulars notified pursuant to the provisions of the preceding paragraph, notify the Ministry of Health, Labour and Welfare thereof within 30 days.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at13">
            <div class="ArticleCaption">(PMDA's Acceptance of Notifications for Marketing)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-13</span><span class="ParagraphNum">(1)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct an examination pursuant to the provisions of Article 23-2-7, paragraph (1), a person who intends to give notification under the preceding Article regarding medical devices (excluding those intended exclusively for use on animals), in-vitro diagnostics (excluding those intended exclusively for use on animals) specified by Cabinet Order must notify the PMDA thereof notwithstanding the provisions of the same Article, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The PMDA must, when accepting the notification under the preceding paragraph, notify the Minister of Health, Labour and Welfare thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at14">
            <div class="ArticleCaption">(Appointment of Marketing Director of Medical Devices)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-14</span><span class="ParagraphNum">(1)</span>A holder of marketing authorization for medical devices or in-vitro diagnostics must appoint a person meeting the standards specified by Order of the Ministry of Health, Labour and Welfare as a holder of marketing authorization for medical devices, and a pharmacist as a holder of marketing authorization for in-vitro diagnostics, in order to have them engage in manufacturing control and quality control, as well as post-marketing safety control of medical devices or in-vitro diagnostics, respectively, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare; provided, however, that in cases where pharmaceuticals specified by Order of the Ministry of Health, Labour and Welfare are marketed as those without any pharmacist required, a professional other than such pharmacist may be substituted therefor, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Matters that should be observed by the person engaged in manufacturing and quality control and post-marketing safety control pursuant to the provisions of the preceding paragraph (hereinafter referred to as "marketing director of medical devices") is to be specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A manufacturer of medical devices must appoint and have a technical supervisor manage the manufacturing of the medical devices on site for each manufacturing facility, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The provisions of Article 8, paragraph (1) applies mutatis mutandis to a technical supervisor prescribed in the preceding paragraph (hereinafter referred to as a "technical supervisor of medical devices").</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>A manufacturer of in-vitro diagnostics must, beyond cases where such manufacturer is a pharmacist and manages the manufacturing on site, place and have a pharmacist manage the manufacturing on site for each manufacturing facility; provided, however, that a medical professional other than a pharmacist may be substituted for such in-vitro diagnostics that do not require any pharmacist for the control thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>The provisions of Article 7, paragraph (3) and Article 8, paragraph (1) apply mutatis mutandis to the person who manages in-vitro diagnostics pursuant to the provisions of the preceding paragraph (hereinafter referred to as "manufacturing supervisor of in-vitro diagnostics").In this case, the phrase "the prefectural governor where the place of such pharmacy is located" in Article 7, paragraph (3) is to be replaced with "the Minister of Health, Labour and Welfare".</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at15">
            <div class="ArticleCaption">(Matters to Be Observed by Holders of Marketing Authorization for Medical Devices and In-Vitro Diagnostics)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-15</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may specify methods for providing manufacturing control, quality control or post-marketing safety control for medical devices or in-vitro diagnostics, matters concerning responsibilities assumed by a marketing director of medical devices or in-vitro diagnostics; and other matters to be observed by a holder of marketing authorization for medical devices or in-vitro diagnostics during the course of operations by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may specify methods of tests and inspections of medical devices or in-vitro diagnostics at manufacturing facilities, matters concerning assuming responsibilities as a technical supervisor of medical devices or a manufacturing supervisor of in-vitro diagnostics, and other matters to be observed by manufactures of medical devices or in-vitro diagnostics and foreign manufacturers of medical devices by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A holder of marketing authorization for medical devices or in-vitro diagnostics may entrust duties pertaining to post-marketing safety control specified by Order of the Ministry of Health, Labour and Welfare to a person who is capable of properly and reliably carrying out such duties, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at16">
            <div class="ArticleCaption">(Notification of Suspension and Discontinuation)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-16</span><span class="ParagraphNum">(1)</span>When a holder of marketing authorization for medical devices or in-vitro diagnostics has discontinued or suspended business, or resumed business which had been suspended, or when they have appointed a marketing director of medical devices or has altered matters specified by Order of the Ministry of Health, Labour and Welfare, they must notify the Minister of Health, Labour and Welfare thereof within 30 days, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a manufacturer of medical devices or in-vitro diagnostics, or a foreign manufacturer of medical devices has discontinued or suspended, or resumed a manufacturing facility which had been suspended, or when they have changed a technical supervisor of medical devices, a manufacturing supervisor of in-vitro diagnostics, or other matters specified by Order of the Ministry of Health, Labour and Welfare, they must notify the Minister of Health, Labour and Welfare thereof within 30 days, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at17">
            <div class="ArticleCaption">(Marketing Approval for Medical Devices Produced in Foreign Countries)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-17</span><span class="ParagraphNum">(1)</span>When a person engaged in manufacturing, etc. of medical devices or in-vitro diagnostics in foreign countries applies to the Minister of Health, Labour and Welfare for the medical devices or in-vitro diagnostics provided in Article 23-2-5, paragraph (1) to be exported to Japan, the Minister of Health, Labour and Welfare may grant approvals for a holder of marketing authorization for medical devices or in-vitro diagnostics appointed by such person pursuant to the provisions of paragraph (3) for each such item.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases of an applicant whose approval has been rescinded in whole or in part pursuant to the provisions of Article 75-2-2, paragraph (1), and for whom three years have not yet elapsed from the day of the rescindment, the Minister of Health, Labour and Welfare may choose not to grant the approval prescribed in the preceding paragraph.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who intends to receive approval prescribed in paragraph (1) must designate a holder of marketing authorization for medical devices or in-vitro diagnostics (limited to persons who have obtained marketing license for the application according the type of such item) in order to have the person take measures to prevent the occurrence of hazards in health and hygiene caused by the medical devices or in-vitro diagnostics pertaining to such approval.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>A holder of marketing authorization for medical devices who has been designated pursuant to the provisions of the preceding paragraph (hereinafter referred to as a "designated holder of marketing authorization for foreign-manufactured medical devices") by the person receiving approval prescribed in paragraph (1) (hereinafter referred to as a "person with special approval for foreign-manufactured medical devices") may, notwithstanding the provisions of Article 23-2-5, paragraph (1), market the items pertaining to such approval.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>The provisions of Article 23-2-5, paragraph (2) (excluding item (i)) and paragraphs (3) to (13), Article 23-2-6, and Article 23-2-7 apply mutatis mutandis to the approval prescribed in paragraph (1).</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>The provisions of Article 23-2-5, paragraph (13), Article 23-2-6, and Article 23-2-7 apply mutatis mutandis to the approval prescribed in Article 23-2-5, paragraph (11), applied mutatis mutandis pursuant to the preceding paragraph.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at18">
            <div class="ArticleCaption">(Notification to Alter Designated Holders of Marketing Authorization for Foreign-Manufactured Medical Devices)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-18</span>When a person with special approval for foreign-manufactured medical devices has changed the designated holder of marketing authorization for foreign-manufactured medical devices, or when there are changes to the names of designated holder of marketing authorization for foreign-manufactured medical devices or other matters specified by Order of the Ministry of Health, Labour and Welfare, the person with special approval for foreign-manufactured medical devices must notify the Minister of Health, Labour and Welfare thereof within 30 days.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at19">
            <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-19</span>The provisions of Article 23-2-9 to Article 23-2-11, and Article 23-2-15, paragraph (2) apply mutatis mutandis to persons with special approval for foreign-manufactured medical devices.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at20">
            <div class="ArticleCaption">(Special Approval for Medical Devices Manufactured in Foreign Countries)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-20</span><span class="ParagraphNum">(1)</span>The provisions of Article 23-2-8 apply mutatis mutandis to cases where items that an applicant for approval prescribed in Article 23-2-17 intends to have a designated holder of marketing authorization for foreign-manufactured medical devices market are medical devices or in-vitro diagnostics specified by Cabinet Order provided in Article 23-2-8, paragraph (1).In this case, the term "Article 23-2-5" in the same paragraph is to be replaced with "Article 23-2-17", the term "paragraphs (2), (5), (6), (8) and (10) of the same Article" is to be replaced with "Article 23-2-5, paragraphs (2), (5), (6), (8) and (10), applied mutatis mutandis pursuant to paragraph (5) of the same Article", "approval prescribed in the same Article" is to be replaced with "approval prescribed in Article 23-2-17", "a person receiving approval prescribed in Article 23-2-5 pursuant to the provisions of the preceding paragraph" in paragraph (2) of the same Article is to be replaced with "a person receiving approval prescribed in Article 23-2-17 pursuant to the provisions of Article 23-2-8, paragraph (1), as applied mutatis mutandis pursuant to Article 23-2-20, paragraph (1) or designated holder of marketing authorization for foreign-manufactured medical devices".</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A designated holder of marketing authorization for foreign-manufactured medical devices in cases provided in the preceding paragraph may, notwithstanding the provisions of Article 23-2-5, paragraph (1), market items pertaining to the approval prescribed in Article 23-2-17, under Article 23-2-8, paragraph (1), as applied mutatis mutandis pursuant to the preceding paragraph.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at21">
            <div class="ArticleCaption">(Notification through Prefectural Governors)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-21</span><span class="ParagraphNum">(1)</span>The license prescribed in Article 23-2, paragraph (1), application for renewal of license prescribed in paragraph (2) of the same Article, or notification under Article 23-2-16, paragraph (1) must be made via the prefectural governor of the region where the address of the person who made such application or notification resides.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The registration prescribed in Article 23-2-3, paragraph (1), the application for renewal of registration prescribed in paragraph (3) of the same Article or for approval prescribed in Article 68-16, paragraph (1), or the notification under Article 23-2-16, paragraph (2) must be made via the prefectural governor of the region where the place of such manufacturing facility is located.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The notification under Article 23-2-18 must be made via the prefectural governor of the region where the address of the designated holder of marketing authorization for foreign-manufactured medical devices is located.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc1at22">
            <div class="ArticleCaption">(Delegation to Cabinet Order)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-22</span>Beyond what is specified in this Chapter, marketing licenses, or renewal of licenses, registration of manufacturing or foreign manufacturers of medical devices, or renewal of registration, approval of marketed items, evaluations of the results of usage, management of manufacturing facilities, and other necessary matters for marketing or manufacturing businesses (including manufacturing by persons with special approval for foreign-manufactured medical devices) are specified by Cabinet Order.</div>
            </div>
          </div>
        </div>
        <div class="Section anchor" id="je_ch5sc2">
          <div class="SectionTitle">Section 2 Registered Certification Bodies</div>
          <div class="Article anchor" id="je_ch5sc2at1">
            <div class="ArticleCaption">(Certification for Marketing Specially-Controlled Medical Devices)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-23</span><span class="ParagraphNum">(1)</span>A person who intends to market specially-controlled medical devices, controlled medical devices or in-vitro diagnostics with specified standards designated by the Minister of Health, Labour and Welfare (hereinafter referred to as "designated specially-controlled medical devices"), or a person who is engaged in manufacturing, etc. of designated specially-controlled medical devices exported to Japan in foreign countries (hereinafter referred to as "foreign manufacturer of designated specially-controlled medical devices") and intends to have a marketing authorization holder appointed pursuant to the provisions of Article 23-3, paragraph (1) to market designated specially-controlled medical devices must receive certification for each of such items by a person who is registered for marketing by the Minister of Health, Labour and Welfare (hereinafter referred to as a "registered certification body"), pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases that fall under any of the following items, a registered certification body must not grant certification prescribed in the preceding paragraph:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when an applicant (excluding a foreign manufacturer of designated specially-controlled medical devices) does not receive a license prescribed in Article 23-2, paragraph (1) (limited to the license that applies to the criteria for the item);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when an applicant (limited to a foreign manufacturer of designated specially-controlled medical devices) does not receive a license prescribed in Article 23-2, paragraph (1) (limited to the license in accordance with the type of the item applied), and does not appoint a marketing authorization holder receiving such license;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when a manufacturing facility producing designated specially-controlled medical devices pertaining to an application does not obtain registration prescribed in Article 23-2-3, paragraph (1) or Article 23-2-4, paragraph (1);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>designated specially-controlled medical devices pertaining to applications for approval do not meet the standards prescribed in the preceding paragraph;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>when designated specially-controlled medical devices pertaining to an application for approval are those specified by Cabinet Order, and for which the methods to control manufacturing or the quality of such devices are found to not meet the standards specified by Order of the Ministry of Health, Labour and Welfare provided in Article 23-2-5, paragraph (2), item (iv).</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who intends to receive certification prescribed in paragraph (1) or who has already received certification prescribed in the same paragraph must, when the designated specially-controlled medical devices pertaining to the certification are specified by Cabinet Order, undergo a document-based or on-site investigation by a registered certification body regarding whether the method to control manufacturing or the quality of the item complies with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in Article 23-2-5, paragraph (2), item (iv), at the time of certification, or in every period of not less than three years specified by Cabinet Order after obtaining the certification.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>A person who intends to receive certification prescribed in paragraph (1) or has already received certification prescribed in the same paragraph is not required to undergo any investigation prescribed in the preceding paragraph in cases where a designated specially-controlled medical device pertaining to the certification falls under both of the following items:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the person who intends to receive certification prescribed in paragraph (1) or has already received certification prescribed in the same paragraph has already received the issuance of a certificate of conformity prescribed in Article 23-2-6, paragraph (1) or a certificate of conformity prescribed in paragraph (1) of the following Article, and such medical devices or in-vitro diagnostics pertaining to these certificates have the same criteria as those specified by Order of the Ministry of Health, Labour and Welfare provided in Article 23-2-5, paragraph (7), item (i);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when it is manufactured at the same manufacturing facility as any of the manufacturing facilities for medical devices or in-vitro diagnostics pertaining to the certificate of conformity prescribed in the preceding item (excluding those only dealing with sterilization and other processes specified by Order of the Ministry of Health, Labour and Welfare provided in Article 23-2-5, paragraph (7), item (ii) from among all the processes of such medical devices or in-vitro diagnostics; hereinafter the same applies in this item).</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>Notwithstanding the provisions of the preceding paragraph, when a registered certification body finds it necessary by considering the characteristics of designated specially-controlled medical devices pursuant to the certification prescribed in paragraph (1) and other criteria, the registered certification body may conduct a document-based or on-site investigation on whether the methods to control manufacturing or the quality of such medical devices or in-vitro diagnostics comply with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in Article 23-2-5, paragraph (2), item (iv).In this case, a person who intends to receive certification prescribed in paragraph (1) or who has received certification prescribed in the same paragraph must undergo such investigation.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>When a person who has received certification prescribed in paragraph (1) wishes to make a minor change to the certified particulars regarding those items (excluding cases where such change is a minor change specified by Order of the Ministry of Health, Labour and Welfare), the person must receive certification for such minor change from the registered certification body.In this case, the provisions of paragraph (2) through the preceding paragraph apply mutatis mutandis.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>A person who has received certification prescribed in paragraph (1) must notify the registered certification bodies of such minor change specified by Order of the Ministry of Health, Labour and Welfare prescribed in the preceding paragraph, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at2">
            <div class="ArticleCaption">(Issuance of Certificates of Conformity)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-2-24</span><span class="ParagraphNum">(1)</span>When the registered certification bodies acknowledge that, as a result of the investigation under paragraph (3) of the preceding Article (including cases as applied mutatis mutandis pursuant to paragraph (6) of the same Article), the methods to control manufacturing or the quality of medical devices or in-vitro diagnostics for the certification prescribed in the same Article meet the standards specified by Order of the Ministry of Health, Labour and Welfare provided in Article 23-2-5, paragraph (2), item (iv), the registered certification bodies are to issue a certificate of conformity to certify that such medical devices or in-vitro diagnostics are in conformity with such standards, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>medical devices or in-vitro diagnostics pertaining to the certification;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>medical devices or in-vitro diagnostics marketed by or intended to be marketed by a person who has received or intends to receive the certification, which belong to the same criteria specified by Order of the Ministry of Health, Labour and Welfare provided in Article 23-2-5, paragraph (7), item (i) as the medical devices or in-vitro diagnostics set forth in the preceding item (limited to those manufactured at the same manufacturing facility as any of the manufacturing facilities for medical devices or in-vitro diagnostics set forth in the preceding item (excluding medical devices or in-vitro diagnostics only specified by Order of the Ministry of Health, Labour and Welfare provided in item (ii) of the same paragraph from among the manufacturing processes for such medical devices or in-vitro diagnostics; hereinafter the same applies in this item)).</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The certificate of conformity prescribed in the preceding paragraph is to be valid for the term specified by Cabinet Order provided in paragraph (3) of the preceding Article.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person whose certification prescribed in the preceding Article has been rescinded pursuant to the provisions of Article 23-4, paragraph (2), item (ii) or a person who has received an order under Article 72, paragraph (2) for medical devices or in-vitro diagnostics must promptly return to the registered certification body the certificate of conformity issued pursuant to the provisions of paragraph (1) that certifies that the methods to control the manufacturing or quality of medical devices or in-vitro diagnostics comply with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in Article 23-2-5, paragraph (2), item (iv).</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at3">
            <div class="ArticleCaption">(Appointment of Marketing Authorization Holders by Foreign Manufacturers of Designated Specially-Controlled Medical Devices)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-3</span><span class="ParagraphNum">(1)</span>When a foreign manufacturer of designated specially-controlled medical devices receives the certification prescribed in Article 23-2-23, paragraph (1) and appoints a holder of marketing authorization for designated specially-controlled medical devices, such marketing authorization holder may, notwithstanding of the provisions of the same paragraph, market the items pertaining to such certification.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a foreign manufacturer of designated specially-controlled medical devices has been changed, or a marketing authorization holder appointed pursuant to the provisions of the preceding paragraph has been changed, or the name of the appointed marketing authorization holder or other matters specified in Order of the Ministry of Health, Labour and Welfare have been changed, such manufacturer, must notify the registered certification body that has provided the certification within 30 days.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at4">
            <div class="ArticleCaption">(Succession)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-3-2</span><span class="ParagraphNum">(1)</span>When inheritance, a merger or a split (limited to those succeeding to documents and information specified by Order of the Ministry of Health, Labour and Welfare pertaining to such items (hereinafter referred to as "documents for the items" in this Article)) has occurred for a person who has received certification prescribed in Article 23-2-23 (hereinafter referred to as "person certified for medical devices" in this Article), an heir (or a selected person in cases where there are two or more heirs and one particular heir has been selected as the successor to the status of such person certified for medical devices by consent of all the heirs), a corporation surviving the merger, a corporation established by the merger, or a corporation succeeding to such documents for the items by the split will succeed to the status of the person certified for medical devices.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a person certified for medical devices transfers the documents for the items in order to transfer to the status a person receiving approval for medical devices, the transferee will succeed to the status of such person certified for medical devices.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who has succeeded to the status of a person certified for medical devices pursuant to the provisions of preceding two paragraphs must notify the registered certification bodies thereof without delay after the inheritance in cases of inheritance, or prior to the succession in cases other than inheritance, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at5">
            <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-3-3</span>The provisions of Article 23-2-15, paragraph (2) applies mutatis mutandis to a foreign manufacturer of designated specially-controlled medical devices who has received certification prescribed in Article 23-2-23.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at6">
            <div class="ArticleCaption">(Cancellation of Certification)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-4</span><span class="ParagraphNum">(1)</span>Registered certification bodies must cancel the certification prescribed in Article 23-2-23 (hereinafter referred to as "certification of conformity") when it is found that the designated specially-controlled medical devices to which they have granted the certification fall under the provisions of paragraph (2), item (iv) of the same Article.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Beyond the case specified in the preceding paragraph, when a person receiving the certification of conformity falls under any of the following items, registered certification bodies may revoke the certification, or require a minor change in the certified matters:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the license prescribed in Article 23-2, paragraph (1) (limited to the license that applies to the criteria for the certified items) is not effective pursuant to the provisions of paragraph (2) of the same Article, or is revoked pursuant to the provisions of Article 75, paragraph (1);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when falling under the provisions of Article 23-2-23, paragraph (2), item (v);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when violating any of the provisions of Article 23-2-23, paragraph (3) or (5);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>when designated specially-controlled medical devices certified pursuant to the provisions of Article 23-2-23 have not been marketed for 3 consecutive years without any reasonable reasons;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>when there is a vacancy in the position of marketing authorization holder designated pursuant to the provisions of Article 23-3, paragraph (1) and no marketing authorization holder is newly designated.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at7">
            <div class="ArticleCaption">(Submission of Reports)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-5</span><span class="ParagraphNum">(1)</span>When granting certification prescribed in Article 23-2-23, conducting investigation prescribed in paragraph (3) or (5) of the same Article, or receiving notification under paragraph (7) of the same Article, or canceling certification pursuant to the provisions of the preceding Article, registered certification bodies must prepare and submit reports to the Minister of Health, Labour and Welfare, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct an examination pursuant to the provisions of Article 23-2-7, paragraph (1), a person who intends to submit reports under the preceding paragraph for certification of designated specially-controlled medical devices (excluding those intended exclusively for use on animals) must, notwithstanding of the provisions of the same paragraph, submit such reports to the PMDA, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.In this case, when accepting the reports, the PMDA must notify the Minister of Health, Labour and Welfare thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at8">
            <div class="ArticleCaption">(Registration)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-6</span><span class="ParagraphNum">(1)</span>The registration prescribed in Article 23-2-23, paragraph (1) is to be provided by application from a person who intends to provide certification prescribed in the same paragraph, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare receives an application prescribed in the preceding paragraph from a person who intends to provide certification for designated specially-controlled medical devices (excluding those intended exclusively for use on animals) pursuant to the preceding paragraph and finds it necessary, the Minister of Health, Labour and Welfare may have the PMDA provide a necessary investigation to examine whether such application complies with each item of paragraph (1) of the following Article.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The registration prescribed in paragraph (1) expires when a period specified by Cabinet Order of not less than three years passes, unless the registration is renewed within each specified period.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The provisions of paragraph (2) apply mutatis mutandis to renewal of the registration prescribed in the preceding paragraph.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at9">
            <div class="ArticleCaption">(Standards for Registration)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-7</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare must make registration prescribed in Article 23-2-23, paragraph (1) in cases where a person who has applied for registration pursuant to the provisions of paragraph (1) of the preceding Article (hereinafter referred to as "applicant for registration" in this Article) meets all of the following requirements:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>the applicant for registration is in compliance with the standards related to the organizations that perform the certification specified in the International Organization for Standardization and the International Electrotechnical Commission, and standards related to the organizations that examinations manufacturing and quality control;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>the applicant for registration does not fall under any of the following cases for a person who markets designated specially-controlled medical devices required to have certification of conformity pursuant to the provisions of Article 23-2-23, paragraph (1), or a foreign manufacturer of designated specially-controlled medical devices (hereinafter referred to as a "marketing authorization holder, etc." in this item):</div>
                <div class="Subitem1Sentence"><span class="Subitem1Title">(a)</span>when the applicant for registration is a stock company, the marketing authorization holder, etc. is to be a parent corporation (referred to as the parent company provided in Article 879, paragraph (1) of the Company Act (Act No. 86 of 2005)) of such applicant;</div>
                <div class="Subitem1Sentence"><span class="Subitem1Title">(b)</span>the proportion of officers or employees of the marketing authorization holder, etc. (including those who were officers or employees of the marketing authorization holder, etc. during the past two years) will account for more than half of the officers of the applicant for registration (partners who have authority to administer corporate affairs in cases of a membership company (referred to as the membership company provided in Article 575, paragraph (1) of the Company Act));</div>
                <div class="Subitem1Sentence"><span class="Subitem1Title">(c)</span>the applicant for registration (in cases of a corporation, an officer who has representation power) is an officer or an employee of a marketing authorization holder, etc. (including one who was an officer or an employee of the marketing authorization holder, etc. during the past two years).</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare must not provide registration prescribed in Article 23-2-23, paragraph (1), notwithstanding of the provisions of the preceding paragraph, in cases where an applicant for registration falls under any of the following items:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>a person who has been sentenced to punishment for violation of this Act or other pharmaceutical laws and regulations specified by Cabinet Order, or order or disposition based thereupon, and who has completed the punishment, or for whom two years have not elapsed since the day such sentence was passed or the day such sentence was complete;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>a person whose registration was canceled pursuant to the provisions of Article 23-16, paragraph (1) and for whom two years have not yet elapsed since the day of its cancellation;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>in cases of a corporation, any of its officers conducting its business falls under either of the preceding two items.</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Registration is to be effected by entering the following particulars in the register of a certification body:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>date of registration and registration number;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>name and address of registered certification bodies;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>address of office providing certification of conformity;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>scope of the operations for certification of conformity provided by a registered certification body.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at10">
            <div class="ArticleCaption">(Public Notification of Registration)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-8</span><span class="ParagraphNum">(1)</span>When the Minister of Health, Labour and Welfare makes registration prescribed in Article 23-2-23, paragraph (1), the Minister of Health, Labour and Welfare must post a public notice concerning the name and the address of the registered certification body, the location of the business entity dealing with certification of conformity, the scope of operations for certification of conformity provided by an registered certification body, and the date of such registration.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a registered certification body intends to change its name, address, location of business entity providing the business pertaining to certification of conformity, or the scope of operations for certification of conformity provided by the registered certification body, such registered certification body must make public notice of the Minister of Health, Labour and Welfare thereof by 2 weeks before the date of such change.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The Minister of Health, Labour and Welfare must post a public notice when receiving notification under the preceding paragraph.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at11">
            <div class="ArticleCaption">(Obligation for Examination of Certification of Conformity)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-9</span><span class="ParagraphNum">(1)</span>A registered certification body must perform an examination for certification of conformity without delay upon a request for providing certification of conformity unless there are justifiable grounds for refusing to do so.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A registered certification body must perform an examination pertaining to certification of conformity fairly by a method that conforms to the technical criteria specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at12">
            <div class="ArticleCaption">(Operational Rules)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-10</span><span class="ParagraphNum">(1)</span>An registered certification body must establish rules concerning operations for certification of conformity (hereinafter referred to as "operational rules") and get them to be authorized by the Minister of Health, Labour and Welfare before beginning the operations for certification of conformity. The same applies when it intends to change the rules.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The operational rules must specify methods for conducting certification of conformity, fees for certification of conformity, and other particulars specified by Order of the Minister of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare finds that the operational rules for which the Minister has granted authorization prescribed in paragraph (1) have become inappropriate in terms of conducting certification of conformity fairly, the Minister of Health, Labour and Welfare may order the registered certification body to change such operational rules.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at13">
            <div class="ArticleCaption">(Keeping of Books)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-11</span>Registered certification bodies must maintain books, enter the particulars pertaining to the operations for certification of conformity specified by Order of the Ministry of Health, Labour and Welfare, and keep such books pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at14">
            <div class="ArticleCaption">(Orders to Cancel Accreditation)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-11-2</span>When the Minister of Health, Labour and Welfare acknowledges that an registered certification bodies has violated the provisions of Article 23-4, paragraph (1) or a person who has received certification of conformity falls under any of the items of paragraph (2) of the same Article, the Minister of Health, Labour and Welfare may order such registered certification bodies to cancel such certification of conformity and take other necessary measures.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at15">
            <div class="ArticleCaption">(Order for Compliance)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-12</span>When the Minister of Health, Labour and Welfare acknowledges that a registered certification bodies no longer complies with any of the items of Article 23-7, paragraph (1), the Minister of Health, Labour and Welfare may order such registered certification bodies to take necessary measures to comply with such rules.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at16">
            <div class="ArticleCaption">(Order for Improvement)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-13</span>When the Minister of Health, Labour and Welfare acknowledges that a registered certification body violates the provisions of Article 23-9, the Minister of Health, Labour and Welfare may order such registered certification body to conduct an examination pertaining to certification of conformity, or take necessary measures to improve the methods of examination for certification of conformity and methods of other operations.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at17">
            <div class="ArticleCaption">(Order by the Minister of Health, Labour and Welfare Regarding Applications for Certification of Conformity)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-14</span><span class="ParagraphNum">(1)</span>A person who intends to receive certification of conformity, when a registered certification body does not conduct an examination for certification of conformity of designated specially-controlled medical devices pertaining to the application, or when there is an objection to the result of certification of conformity by a registered certification body, may apply to the Minister of Health, Labour and Welfare for an order for the registered certification body to conduct an examination for certification of conformity, or to redo an examination of certification of conformity.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare receives an application prescribed in the preceding paragraph and finds that the registered certification body pertaining to the application violates the provisions of Article 23-9, the Minister of Health, Labour and Welfare is to provide an order under the preceding Article to such registered certification body.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>In cases of the preceding paragraph, when the Minister of Health, Labour and Welfare provides an order under the preceding Article or decides not to provide the order, the Minister of Health, Labour and Welfare is to notify the person who made the application for the same without delay.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at18">
            <div class="ArticleCaption">(Suspension and Discontinuation of Service)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-15</span><span class="ParagraphNum">(1)</span>When a registered certification body intends to suspend or discontinue all or a part of the operations for certification of conformity, the registered certification body must notify the Minister of Health, Labour and Welfare thereof in advance, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare receives notification under the preceding paragraph, the Minister of Health, Labour and Welfare must publicly provide notification thereof.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at19">
            <div class="ArticleCaption">(Cancellation of Registrations)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-16</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare is to cancel registration when it is found that a registered certification body falls under any of the items of Article 23-7, paragraph (2) (excluding item (ii)).</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases where a registered certification body falls under any of the following items, the Minister of Health, Labour and Welfare may revoke the registration, or suspend all or a part of the operations for certification of conformity for a specific period the Minister specifies:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the registered certification body has violated the provisions of Article 23-4, paragraph (1), Article 23-5, Article 23-8, paragraph (2), Article 23-9, Article 23-10, paragraph (1), Article 23-11, paragraph (1) of the preceding Article, or paragraph (1) of the following Article;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the registered certification body has violated an order under Article 23-10, paragraph (3), or Article 23-11-2 to Article 23-13;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when the registered certification body has refused a request under any items of paragraph (2) of the following Article without any justifiable grounds;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>when the registered certification body has obtained registration prescribed in Article 23-2-23, paragraph (1) by wrongful means.</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare has canceled registration pursuant to the provisions of the preceding two paragraphs, or ordered a suspension of all or a part of the operations for certification of conformity pursuant to the provisions of the preceding paragraph, the Minister of Health, Labour and Welfare must publicly provide notification thereof.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at20">
            <div class="ArticleCaption">(Preparation of and Access to Financial Statements)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-17</span><span class="ParagraphNum">(1)</span>Registered certification bodies must, within 3 months after the end of each business year, prepare an inventory of property, balance sheets, profit and loss statements or income and expenditure account statements, and business reports for the business year (including electronic or magnetic records in cases where electronic or magnetic records are prepared instead of paper documents; referred to as "financial statements, etc." in the following paragraph and Article 91), and maintain them at their office for a period of five years thereafter.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A holder of marketing authorization for designated specially-controlled medical devices or any other interested person may make the following requests at any time within the business hours of a registered certification body; provided, however, that when making a request prescribed in item (ii) or item (iv), such marketing authorization holder must pay the fees specified by the registered certification body:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when financial statements, etc. are prepared as written documents, a request to inspect or copy the documents;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>a request for a transcript or extract of the documents prescribed in the preceding item;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when financial statements, etc. are prepared as electronic or magnetic records, a request for inspection or a copy of the particulars recorded on the electronic or magnetic records which are labeled by a means specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>a request for the particulars recorded on the electronic or magnetic records prescribed in the preceding item by electronic or magnetic means specified by Order of the Ministry of Health, Labour and Welfare or a request for the delivery of written documents containing the particulars.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at21">
            <div class="ArticleCaption">(Operations for Certification of Conformity by the Minister of Health, Labour and Welfare)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-18</span><span class="ParagraphNum">(1)</span>When no person is registered pursuant to the provisions of Article 23-2-23, paragraph (1), or when notification of the suspension or discontinuation of all or a part of the operations for certification of conformity under Article 23-15, paragraph (1) is provided, or when registration prescribed in Article 23-2-23, paragraph (1) has been discontinued or the suspension of all or a part of the operations for certification of conformity is ordered of a registered certification body pursuant to the provisions of Article 23-16, paragraph (1) or (2), or when it has become difficult for a registered certification body to conduct all or a part of the operations for certification of conformity due to natural disaster or other events or in any other case deemed necessary by the competent minister, the Minister of Health, Labour and Welfare may conduct in person all or a part of such operations for certification of conformity.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare finds it necessary in cases of the preceding paragraph, the Minister of Health, Labour and Welfare may have the PMDA conduct all or a part of such operations for certification of conformity.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The Minister of Health, Labour and Welfare must post a public notice, when the Minister determines to have the PMDA execute all or a part of the operations for certification of conformity or determines not to have the PMDA execute all or part of the operations for certification of conformity pursuant to the preceding two paragraphs, or when the Minister determines not to have the PMDA execute all or a part of the operations for certification of conformity that the Minister has had the PMDA execute.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the Minister of Health, Labour and Welfare executes in person all or part of the operations for certification of conformity, or has the PMDA execute all or a part of the operations for certification of conformity pursuant to the provisions of paragraph (1) or (2), necessary matters concerning transfer of business, etc. are specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch5sc2at22">
            <div class="ArticleCaption">(Delegation to Order of the Ministry of Health, Labour and Welfare)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-19</span>Beyond what is specified in this Section, designation of designated specially-controlled medical devices, registration of registered certification bodies, certification of marketed items, and other matters necessary for the operation of registered certification bodies are to be specified by Cabinet Order.</div>
            </div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch6">
        <div class="ChapterTitle">Chapter VI Marketing and Manufacturing of Regenerative Medicine Products</div>
        <div class="Article anchor" id="je_ch6at1">
          <div class="ArticleCaption">(Marketing Licenses)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-20</span><span class="ParagraphNum">(1)</span>No person other than one who has obtained a license from the Minister of Health, Labour and Welfare is to be engaged in the business of marketing regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The license prescribed in the preceding paragraph expires when a period specified by Cabinet Order of not less than three years passes, unless the license is renewed within each specified period.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at2">
          <div class="ArticleCaption">(Standards for Licenses)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-21</span>In cases that fall under any of the following items, the Minister of Health, Labour and Welfare may choose not to grant the license prescribed in paragraph (1) of the preceding Article:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the methods of quality control over regenerative medicine products for the application do not comply with the standards prescribed in the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the methods of post-marketing safety control for the application of regenerative medicine products does not conform to the standards prescribed in the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when the applicant falls under any of Article 5, item (iii), (a) to (f).</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at3">
          <div class="ArticleCaption">(Licenses for Manufacturing)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-22</span><span class="ParagraphNum">(1)</span>Any person who has not obtained a license for manufacturing regenerative medicine products must not engage in the business of manufacturing regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The license prescribed in the preceding paragraph is to be granted by the Minister of Health, Labour and Welfare for each manufacturing facility in accordance with the criteria specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The license prescribed in paragraph (1) expires when a period specified by Cabinet Order of not less than three years passes, unless the license is renewed within each specified period.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>In cases that fall under any of the following items, the Minister of Health, Labour and Welfare may choose not to grant the license prescribed in paragraph (1) of the preceding Article:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the structure and equipment of the manufacturing facility do not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the applicant falls under any of Article 5, item (iii), (a) to (f).</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>In cases where the Minister of Health, Labour and Welfare receives an application for license prescribed in paragraph (1) or an application for renewal of license prescribed in paragraph (3), the same Minister is to provide a document-based or on-site investigation for verifying the conformity prescribed in item (i) of the preceding paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>When a person who has received a license prescribed in paragraph (1) intends to change or add criteria for a license pertaining to the manufacturing facility, the person must receive a license from the Minister of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>Provisions from paragraphs (1) through (5) apply mutatis mutandis to the license prescribed in the preceding paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at4">
          <div class="ArticleCaption">(Investigation Conducted by the PMDA)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-23</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct the investigation provided in paragraph (5) of the preceding Article (including cases applied mutatis mutandis in the provisions of paragraph (7) of the same Article) on the license prescribed in paragraph (1) or paragraph (6) of the same Article, or on the renewal of a license prescribed in paragraph (3) of the same Article (including cases where applied mutatis mutandis in the provisions of paragraph (7) of the same Article; hereinafter the same applies in this Article) pertaining to regenerative medicine products (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare has the PMDA conduct an investigation pursuant to the provisions of the preceding paragraph, the Minister of Health, Labour and Welfare is not to conduct that investigation.In this case, if the Minister of Health, Labour and Welfare grants the license prescribed in paragraph (1) or paragraph (6) of the preceding Article, or renews the license prescribed in paragraph (3) of the same Article, the Minister of Health, Labour and Welfare must consider the results of the investigation notified by the PMDA pursuant to the provisions of paragraph (4).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct the investigation pursuant to the provisions of paragraph (1), an applicant for license prescribed in paragraph (1) or paragraph (6) or for the renewal of license prescribed in paragraph (3) of the same Article pertaining to regenerative medicine products specified by Cabinet Order prescribed in the same paragraph must undergo such investigation conducted by the PMDA.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the PMDA conducts an investigation prescribed in the preceding paragraph, it must notify the Minister of Health, Labour and Welfare of the results of such investigation without delay, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>Any person who is dissatisfied with a disposition pertaining to the investigation conducted by the PMDA (excluding the results of an investigation) or inaction thereby may file a request for examination to the Minister of Health, Labour and Welfare.In this case, the Minister of Health, Labour and Welfare is regarded as a higher administrative agency in applying the provisions of Article 25, paragraphs (2) and (3), Article 46, paragraphs (1) and (2), Article 47, and Article 49, paragraph (3) of the <a href="/en/laws/link/2984" target="_blank">Administrative Complaint Review Act</a>.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at5">
          <div class="ArticleCaption">(Accreditation of Foreign Manufacturers of Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-24</span><span class="ParagraphNum">(1)</span>Foreign manufacturers intending to manufacture regenerative medicine products that are exported to Japan (hereinafter referred to as "foreign manufacturers of regenerative medicine products") may be accredited by the Minister of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The accreditation prescribed in the preceding paragraph is to be granted for each manufacturing facility in accordance with the criteria specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The provisions of Article 23-22, paragraph (3) through paragraph (7) and the preceding Article applies mutatis mutandis to the accreditation prescribed in paragraph (1). In this case, the term "license" in the provisions of Article 23-22, paragraphs (3) to (6) is to be replaced with "accreditation", the term "license" "in paragraph (7) of the same Article is to be replaced with "accreditation", "paragraph (1)" is to be replaced with "paragraph (2)", the phrase "the license prescribed in paragraph (1) or paragraph (6) of the same Article, or on the renewal of a license prescribed in paragraph (3) of the same Article (including cases where applied mutatis mutandis in the provisions of paragraph (7) of the same Article; hereinafter the same applies in this Article)" in paragraph (1) of the preceding Article is to be replaced with "accreditation prescribed in paragraph (6) of the preceding Article, as applied mutatis mutandis pursuant to paragraph (1) of the following Article or paragraph (3) of the same Article, or renewal of accreditation prescribed in paragraph (3) of the preceding Article, as applied mutatis mutandis pursuant to paragraph (3) of the following Article (including cases applied mutatis mutandis pursuant to paragraph (7) of the preceding Article, applied mutatis mutandis pursuant to paragraph (3) of the following Article; hereinafter the same applies) pursuant to paragraph (5) of the preceding Article, as applied mutatis mutandis pursuant to paragraph (3) of the following Article (paragraph (7) of the preceding Article, as applied mutatis mutandis pursuant to paragraph (3) of the following Article)", and the phrase "license prescribed in paragraph (1) or paragraph (6) of the preceding Article and renewal of license prescribed in paragraph (3) of the same Article" is to be replaced with "accreditation prescribed in paragraph (6) of the preceding Article, as applied mutatis mutandis pursuant to paragraph (1) of the following Article or paragraph (3) of the same Article or renewal of accreditation prescribed in paragraph (3) of the preceding Article, as applied mutatis mutandis pursuant to paragraph (3) of the following Article".</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at6">
          <div class="ArticleCaption">(Marketing Approval for Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-25</span><span class="ParagraphNum">(1)</span>A person who intends to market regenerative medicine products must obtain approval from the Minister of Health, Labour and Welfare for each item to be marketed.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases that fall under any of the following items, the approval prescribed in the preceding paragraph will not be granted:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when an applicant does not receive license prescribed in Article 23-20, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when a manufacturing facility that manufactures regenerative medicine products pertaining to the application does not receive license prescribed in Article 23-22, paragraph (1) (limited to the criteria relating to the items for the application and to those available for production) or accreditation prescribed in paragraph (1) of the preceding Article (limited to the criteria relating to the item for the application that is available for production);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when the item falls under any of the following (a) to (c), as a result of an examination of the matters related to qualities, efficacy and safety of the regenerative medicine products pertaining to the application, such as the name, constitutive cells, transgenes, components, quantity, dosage administration, methods of usage, efficacy or effects, performance, and side effects:</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(a)</span>when the regenerative medicine products pertaining to the application are not found to have the efficacy or effects indicated in the application;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(b)</span>when the regenerative medicine products pertaining to the application are found to have no value as a regenerative medicine product as they have harmful effects which outweigh their efficacy or effects;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(c)</span>beyond the cases set forth in (a) or (b), when the regenerative medicine products fall under the cases specified by Order of the Ministry of Health, Labour and Welfare as not being appropriate as regenerative medicine products;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>when the methods to control manufacturing or the quality of the items at that manufacturing facility of the regenerative medicine products pertaining to the application are not found to comply with the standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who intends to obtain approval prescribed in paragraph (1) must attach data concerning the results of clinical studies and other pertinent data to their written applications, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.In this case, when the pharmaceutical concerned in such application is specified by Order of the Ministry of Health, Labour and Welfare, the data concerned must be collected and compiled in accordance with standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the regenerative medicine products pertaining to the application for approval prescribed in paragraph (1) are produced using materials or substances of active ingredients, etc. listed in the drug master file provided in Article 80-6, paragraph (1), a person who intends to receive approval prescribed in paragraph (1) may replace part of the document to be attached thereto pursuant to the provisions of the preceding paragraph with another document that certifies that such active ingredients, etc. are registered in the drug master file provided in paragraph (1) of the same Article, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>In the examination under paragraph (2), item (iii), the quality, efficacy and safety of the relevant items are to be investigated (including investigations of the equivalence of constitutive cells, transgenes, structures, directions, dosages, methods of usage, efficacy, effects, and performance to those of the items which have already been approved as prescribed in this Article or Article 23-37 (excluding approvals provided with conditions and time limits pursuant to the provisions of paragraph (1) of the following Article (including cases applied mutatis mutandis in Article 23-37, paragraph (5)); hereinafter the same applies in paragraph (8)) based on the details of the application for the relevant items and the document provided in the first sentence of paragraph (3).In this case, a document-based or on-site investigation is to be provided in advance in order to examine whether or not the documents relating to the relevant items comply with the provisions of the second sentence of paragraph (3).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>A person who intends to receive approval prescribed in paragraph (1) or who has already received approval prescribed in the same paragraph must, in cases where the approval relating to the manufacturing facility of regenerative medicine products is specified by Cabinet Order, undergo a document-based or on-site investigation by the Minister of Health, Labour and Welfare regarding whether or not the method to control manufacturing or the quality of the item complies with the standard specified by Order of the Ministry of Health, Labour and Welfare provided in paragraph (2), item (iv), at the time of approval, or in every period of not less than three years specified by Cabinet Order after obtaining the approval.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>When confirming that the regenerative medicine products in applications for approval prescribed in paragraph (1) are orphan regenerative medicine products or other regenerative medicine products which fulfill particularly high medical needs, the Minister of Health, Labour and Welfare may prioritize an examination under paragraph (2), item (iii) or an investigation under the preceding paragraph for these regenerative medicine products over an examination or investigation of other regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(8)</span>In cases where the Minister of Health, Labour and Welfare receives an application for approval prescribed in paragraph (1), and finds that regenerative medicine products pertaining to the application pertaining to constitutive cells, transgenes, components, quantity, dosage administration, methods of usage, efficacy, and performance are obviously different from regenerative medicine products which have been already approved subject to this Article or Article 23-37, the Minister of Health, Labour and Welfare must obtain opinions from the Pharmaceutical Affairs and Food Sanitation Council in advance regarding the approval prescribed in the same paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(9)</span>When a person who has received approval prescribed in paragraph (1) wishes to make a minor change to approved items (excluding cases where such change is a minor change specified by Order of the Ministry of Health, Labour and Welfare), they must receive approval for such minor change from the Minister of Health, Labour and Welfare. In such cases, the provisions of paragraph (2) through the preceding paragraph apply mutatis mutandis.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(10)</span>A person who has received approval prescribed in paragraph (1) must notify the Minister of Health, Labour and Welfare of such minor change specified by Order of the Ministry of Health, Labour and Welfare prescribed in the preceding paragraph, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(11)</span>The applications for approval prescribed in paragraph (1) and paragraph (9) (excluding those specified by Cabinet Order) are to be provided through the PMDA.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at7">
          <div class="ArticleCaption">(Conditional and Time-Limited Approval)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-26</span><span class="ParagraphNum">(1)</span>When an item that the applicant for approval prescribed in paragraph (1) of the preceding Article intends to market is a regenerative medicine product which falls under all of the following items, the Minister of Health, Labour and Welfare may grant approval prescribed in paragraph (1) of the same Article for such item by providing necessary conditions for the appropriate use of the item with a period not exceeding seven years, notwithstanding the provisions of paragraph (2), item (iii), (a) and (b) of the same Article, after obtaining opinions from the Pharmaceutical Affairs and Food Sanitation Council:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>the regenerative medicine products pertaining to the application have heterogeneity;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>the product is deemed to have efficacy, effects or performance pertaining to the application;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>the item pertaining to an application is deemed as not being of value as a regenerative medicine product pertaining to an application due to its significantly harmful action for its efficacy or performance.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare confirms that it is especially necessary to conduct an examination under paragraph (2), item (iii) of the preceding Article pertaining to an application prescribed in paragraph (5), the Minister of Health, Labour and Welfare may extend the period not exceeding three years from the period prescribed in the preceding paragraph after obtaining opinions from the Pharmaceutical Affairs and Food Sanitation Council.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who has received approval prescribed in paragraph (1) of the preceding Article provided with conditions and time-limits pursuant to the provisions of paragraph (1) must conduct an investigation on the results of usage and other investigations for regenerative medicine products specified by Order of the Ministry of Health, Labour and Welfare, and report the results of the investigations to the Minister of Health, Labour and Welfare pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>With regard to an application of the provisions of paragraph (2) of the preceding Article, as applied mutatis mutandis pursuant to the paragraph (9) of the same Article, in cases where a person who has received approval prescribed in paragraph (1) of the same Article provided with conditions and time-limits pursuant to the provisions of paragraph (1) apply for approval pursuant to paragraph (9) of the preceding Article, "must not be found" in (a) of item (iii) of the same paragraph is to be replaced with "not be deemed", and "is to be found" in (b) of the same item is to be replaced with "is to be deemed".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>A person who has received approval prescribed in paragraph (1) of the preceding Article provided with conditions and time-limits pursuant to the provisions of paragraph (1) must re-apply for approval for such item prescribed in paragraph (1) of the same Article within the approval period (in cases where an extension thereof under paragraph (2) is provided, by the time-limit after such extension period). With regard to application of the provisions of paragraph (3) of the same Article for this case, "the result of clinical studies and other pertinent data" in the same paragraph is to be replaced with "the results of usage of regenerative medicine products and other data specified by Order of the Ministry of Health, Labour and Welfare".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>When an application is made prescribed in the preceding paragraph, but the disposition for the application has not been completed within the approval period provided in the same paragraph, then the approval prescribed in paragraph (1) of the preceding Article provided with conditions and time-limits pursuant to the provisions of paragraph (1) will remain in full force and effect after the expiration of the time-limit until the disposition is completed.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>Physicians and other healthcare professionals who deal with regenerative medicine products (hereinafter referred to as "healthcare professionals dealing with regenerative medicine products") must endeavor to cooperate in investigations provided in paragraph (3) or collecting the documents provided in the second sentence of paragraph (3) of the preceding Article applied by replacing the terms pursuant to the provisions of paragraph (5).</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at8">
          <div class="ArticleCaption">(PMDA Examinations on Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-27</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct an examination for approval specified prescribed in Article 23-25, and an investigation under paragraphs (5) and (6) of the same Article (including cases where applied mutatis mutandis pursuant to the provisions of paragraph (9) of the same Article) of regenerative medicine products (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) specified by Cabinet Order (hereinafter referred to as "examinations on regenerative medicine products").</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare has the PMDA conduct an examination on regenerative medicine products pursuant to the provisions of the preceding paragraph, the Minister of Health, Labour and Welfare is not to conduct that examination on regenerative medicine products.In this case, if the Minister of Health, Labour and Welfare grants the approval prescribed in Article 23-25, the Minister of Health, Labour and Welfare must consider the results of the examinations on regenerative medicine products notified by the PMDA pursuant to the provisions of paragraph (5).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct an examination on regenerative medicine products pursuant to the provisions of paragraph (1), with regard to regenerative medicine products specified by Cabinet Order prescribed in the same paragraph, an applicant for approval pursuant to Article 23-25, an applicant for the investigation prescribed in paragraph (6) of the same Article (including cases applied mutatis mutandis pursuant to paragraph (9) of the same Article) must undergo such examination on regenerative medicine products conducted by the PMDA.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct an examination pursuant to the provisions of paragraph (1), a person who intends to make a notification under Article 23-25, paragraph (10) for regenerative medicine products specified by Cabinet Order prescribed in the same paragraph must, notwithstanding the provisions of the same paragraph, notify the PMDA thereof.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>The PMDA must, when conducting examinations on regenerative medicine products or accepting the notification under the preceding paragraph, notify the Minister of Health, Labour and Welfare of the results or notification status of such examination on regenerative medicine products without delay, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>Any person who is dissatisfied with a disposition pertaining to the examination on regenerative medicine products conducted by the PMDA (excluding the results of an examination on regenerative medicine products) or inaction thereby may file a request for examination to the Minister of Health, Labour and Welfare.In this case, the Minister of Health, Labour and Welfare is regarded as a higher administrative agency in applying the provisions of Article 25, paragraphs (2) and (3), Article 46, paragraphs (1) and (2), Article 47, and Article 49, paragraph (3) of the <a href="/en/laws/link/2984" target="_blank">Administrative Complaint Review Act</a>.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at9">
          <div class="ArticleCaption">(Special Approval)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-28</span><span class="ParagraphNum">(1)</span>When an item that an applicant for approval prescribed in Article 23-25 intends to market falls under both of the following items as regenerative medicine products specified by Cabinet Order, the Minister of Health, Labour and Welfare may, notwithstanding of the provisions of paragraphs (2), (5), (6) and (8) of the same Article, grant approval for the item prescribed in the same Article after obtaining opinions from the Pharmaceutical Affairs and Food Sanitation Council:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>regenerative medicine products for any urgent needs in the prevention of the spread of disease or other health hazards that may pose serious effects on lives and health of the general public, and for which no proper method is available other than the use of such regenerative medicine products;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>regenerative medicine products that are authorized to be sold, provided, stored, or displayed for the purpose of the sale or provision in foreign countries (with regard to its usage, those specified by Cabinet Order as countries with a marketing approval system for regenerative medicine products that is recognized as being at an equivalent level to that of Japan, or a system corresponding thereto, in order to guarantee the quality, efficacy and safety of medical devices or regenerative medicine products).</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when finding it necessary to prevent the occurrence or spread of hazards in health and hygiene, impose an obligation on a person who has received approval pursuant to the provisions of Article 23-25 pursuant to the provisions of the preceding paragraph to provide a report to the Minister of Health, Labour and Welfare on the occurrence of any disease, disability or death suspected to be caused by the use of such item or take other measures specified by Cabinet Order.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at10">
          <div class="ArticleCaption">(Reexamination of Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-29</span><span class="ParagraphNum">(1)</span>With regard to regenerative medicine products set forth in each of the following items, a person who has received approval therefor pursuant to Article 23-25 (excluding those provided with conditions and time limits pursuant to the provisions of Article 23-26, paragraph (1); hereinafter the same applies in this Article) must submit an application for such regenerative medicine products within the period specified in such items to undergo reexamination from the Minister of Health, Labour and Welfare:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>regenerative medicine products instructed by the Minister of Health, Labour and Welfare upon approval as those that have constitutive cells, transgenes, components, quantity, dosage administration, methods of usage, efficacy, performance, etc. which are obviously different from those of the regenerative medicine products which have been already approved pursuant to the provisions of Article 23-25 or Article 23-37 (excluding those provided with conditions and time limits pursuant to the provisions of Article 23-26, paragraph (1), as applied mutatis mutandis pursuant to Article 23-37, paragraph (5)) (hereinafter referred to as "new regenerative medicine products"): a period within three months starting from the day on which any period set forth as follows (hereinafter referred to as the "investigation period" in this Article) has elapsed (hereinafter referred to as the "application period" in the following item):</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(a)</span>a period exceeding six years and not exceeding ten years after the date of approval as designated by the Minister of Health, Labour and Welfare with regard to those designated by the Minister of Health, Labour and Welfare after seeking the opinions of the Pharmaceutical Affairs and Food Sanitation Council as orphan regenerative medicine products and other regenerative medicine products specified by Order of the Ministry of Health, Labour and Welfare;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(b)</span>a period shorter than six years from the date of approval as designated by the Minister of Health, Labour and Welfare with regard to those designated by the Minister of Health, Labour and Welfare after seeking the opinions of the Pharmaceutical Affairs and Food Sanitation Council as regenerative medicine products obviously different from those already approved under the provisions of Article 23-25 or Article 23-37 only in terms of efficacy (excluding regenerative medicine products set forth in (a)) and other regenerative medicine products specified by Order of the Ministry of Health, Labour and Welfare;</div>
              <div class="Subitem1Sentence"><span class="Subitem1Title">(c)</span>six years after the date of approval with regard to regenerative medicine products other than regenerative medicine products set forth in (a) or (b);</div>
            </div>
            <div class="Item">
