              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>regenerative medicine products instructed by the Minister of Health, Labour and Welfare upon approval as those that comprise an equivalence to new regenerative medicine products (excluding those whose investigation period (or the extended period when the investigation period is extended pursuant to the provisions of the following paragraph) has passed from the date of approval for such new regenerative medicine products prescribed in Article 23-25 or Article 23-37) in terms of constitutive cells, transgenes, components, quantity, dosage administration, methods of usage, efficacy and effects, performance, etc.:a period instructed by the Minister of Health, Labour and Welfare which corresponds to the application period for the new regenerative medicine products (when the investigation period is extended pursuant to the provisions of the same paragraph, the application period specified on the basis of the investigation period after the extension).</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when finding it necessary to provide a proper reexamination for new regenerative medicine products, extend the investigation period for not exceeding 10 years from the date of approval after hearing the opinions of the Pharmaceutical Affairs and Food Sanitation Council.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The Minister of Health, Labour and Welfare reexamines, based on findings having obtained by the time of reexamination, by confirming that the regenerative medicine products set forth in each item of paragraph (1) do not fall under any of the provisions of Article 23-25, paragraph (2), item (iii), (a) to (c).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The application prescribed in paragraph (1) must be made by attaching documents concerning the results of usage of regenerative medicine products and other documents specified by Order of the Ministry of Health, Labour and Welfare to the written application.In this case, if regenerative medicine products pertaining to the application are those specified by Order of the Ministry of Health, Labour and Welfare, those documents must have been collected and produced in accordance with the standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>When making the confirmation under paragraph (3), the quality, efficacy and safety of the regenerative medicine products set forth in the items of paragraph (1) are to be investigated based on the details of the application for the relevant regenerative medicine products and the document provided in the first sentence of the preceding paragraph.In this case, if the regenerative medicine products set forth in the items of paragraph (1) are those specified by Order of the Ministry of Health, Labour and Welfare provided in the second sentence of the same paragraph, a document-based or on-site investigation is to be provided in advance in order to examine whether or not the documents relating to the relevant regenerative medicine products comply with the provisions of the second sentence of the same paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>A person who has received approval prescribed in Article 23-25 for the regenerative medicine products set forth in each item of paragraph (1) must conduct an investigation on the results of usage and other investigations of such regenerative medicine product specified by Order of the Ministry of Health, Labour and Welfare, and report the results of the investigations to the Minister of Health, Labour and Welfare pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>A person who should undergo reexamination for regenerative medicine products specified by Order of the Ministry of Health, Labour and Welfare provided in the second sentence of paragraph (4), a person who has been entrusted to collect or prepare the documents provided in the second sentence of the same paragraph, or their officers or employees must not disclose any personal information acquired in the course of duties regarding collecting and preparing the documents without legitimate grounds. The same applies to those who used to be the abovementioned persons.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at11">
          <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-30</span><span class="ParagraphNum">(1)</span>The provisions of Article 23-25, paragraph (11) and Article 23-27 (excluding paragraph (4)) apply mutatis mutandis to the application prescribed in paragraph (1) of the preceding Article, the confirmation under paragraph (3) of the same Article, and the investigation under paragraph (5) of the same Article regarding regenerative medicine products (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) specified by Cabinet Order.In this case, any other necessary technical replacement of terms is to be specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In accordance with the provisions of Article 23-27, paragraph (1), as applied mutatis mutandis pursuant to the preceding paragraph, when the Minister has decided to have the PMDA confirm pursuant to the provisions of paragraph (3) of the preceding Article, a person who intends to make a report under paragraph (6) of the preceding Article regarding regenerative medicine products specified by Cabinet Order prescribed in Article 23-27, paragraph (1), as applied mutatis mutandis pursuant to the preceding paragraph must, notwithstanding the provisions of the same paragraph, report to the PMDA thereof.In this case, the PMDA must, when receiving such report, notify the Minister of Health, Labour and Welfare thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at12">
          <div class="ArticleCaption">(Reevaluation of Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-31</span><span class="ParagraphNum">(1)</span>A person who has received approval pursuant to Article 23-25 (excluding those provided with conditions and time limits pursuant to the provisions of Article 23-26, paragraph (1)) must, when the Minister of Health, Labour and Welfare gives public notification that such person should undergo reevaluation by designating the scope of such regenerative medicine products after obtaining opinions from the Pharmaceutical Affairs and Food Sanitation Council, undergo reevaluation by the Minister of Health, Labour and Welfare for such designated regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare reevaluates, based on findings having obtained by the time of reevaluation, by confirming that the regenerative medicine products pertaining to the designation prescribed in the preceding paragraph do not fall under any of the provisions of Article 23-25, paragraph (2), item (iii), (a) to (c).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The public notification prescribed in paragraph (1) is to include the details about the document which a person that should undergo reevaluation is supposed to submit, as well as the deadline for submission thereof.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>In cases where the regenerative medicine products pertaining to the designation prescribed in paragraph (1) are those specified by Order of the Ministry of Health, Labour and Welfare, the document which a person who should undergo reevaluation is supposed to submit is to be collected and prepared in accordance with the standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>When making the confirmation under paragraph (2), the quality, efficacy and safety of regenerative medicine products pertaining to the designation prescribed in paragraph (1) are to be investigated based on the details of a document which a person who should undergo reevaluation is supposed to submit.In this case, when the regenerative medicine products pertaining to the designation prescribed in the same paragraph are those specified by Order of the Ministry of Health, Labour and Welfare provided under the preceding paragraph, a document-based or on-site investigation is to be provided in advance in order to examine whether or not the document relating to such regenerative medicine product complies with the provisions of the same paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>A person who is to undergo reevaluation for the regenerative medicine product specified by Order of the Ministry of Health, Labour and Welfare provided in paragraph (4), a person who has been entrusted to collect or prepare the documents provided in the same paragraph, or their officers or employees must not disclose any personal information acquired in the course of duties regarding collecting and preparing the documents without legitimate grounds. The same applies to those who used to be the abovementioned persons.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at13">
          <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-32</span><span class="ParagraphNum">(1)</span>The provisions of Article 23-27 (excluding paragraph (4)) apply mutatis mutandis to confirmation under paragraph (2) of the preceding Article and investigation under paragraph (5) of the same Article regarding regenerative medicine products (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) specified by Cabinet Order.In this case, any necessary technical replacement of terms is to be specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct the confirmation under paragraph (2) of the preceding Article, pursuant to the provisions of Article 23-27, paragraph (1), as applied mutatis mutandis pursuant to the preceding Article, a person who intends to submit documents under paragraph (4) of the preceding Article regarding regenerative medicine products specified by Cabinet Order prescribed in Article 23-27, paragraph (1), as applied mutatis mutandis in the preceding paragraph must, notwithstanding the provisions of the same paragraph, submit the documents under paragraph (4) of the preceding Article to the PMDA.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at14">
          <div class="ArticleCaption">(Succession)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-33</span><span class="ParagraphNum">(1)</span>When inheritance, a merger, or a split (limited to those succeeding to documents and information specified by Order of the Ministry of Health, Labour and Welfare pertaining to such items (hereinafter referred to as "documents for the items" in this Article)) has occurred for a person who has received approval prescribed in Article 23-25 (hereinafter referred to as a "person approved for regenerative medicine products"), an heir (when there are two or more heirs and one particular heir has been selected as the successor to the status of such person approved for regenerative medicine products by consent of all the heirs, such selected heir), a corporation surviving the merger, a corporation established by the merger, or a corporation succeeding to such documents for the items by the split will succeed to the status of the person approved for regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the person approved for regenerative medicine products transferred the documents for the items in order to allow for succession to their status, the transferee must succeed the status of such person for regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who has succeeded to the status of the Approved Person for regenerative medicine products pursuant to the provisions of preceding two paragraphs must notify the Minister of Health, Labour and Welfare thereof without delay after the inheritance in cases of inheritance, or prior to the succession in cases other than inheritance, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at15">
          <div class="ArticleCaption">(Appointment of Marketing Director of Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-34</span><span class="ParagraphNum">(1)</span>A holder of marketing authorization for regenerative medicine products must appoint physicians, dentists, pharmacists, veterinarians, and other technicians who satisfy the standards specified by Order of the Ministry of Health, Labour and Welfare in order to have them provide quality control and post-marketing safety control for regenerative medicine products, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Matters that should be observed by the person engaged in quality control and post-marketing safety control pursuant to the provisions of the preceding paragraph (hereinafter referred to as "marketing director of regenerative medicine products") is to be specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A manufacturer of regenerative medicine products must, beyond managing the manufacturing on site in person after gaining approval from the Minister of Health, Labour and Welfare, appoint persons who have knowledge about biology pertaining to regenerative medicine products and other technicians for each manufacturing facility in order to have such persons regenerative medicine products on site, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The provisions of Article 7, paragraph (3) and Article 8, paragraph (1) applies mutatis mutandis to a person who controls manufacturing of regenerative medicine products pursuant to the provisions of the preceding paragraph (hereinafter referred to as a "manufacturing supervisor of regenerative medicine products").In this case, the term "prefectural governor where the place of such pharmacy is located" is to be replaced with the term "Minister of Health, Labour and Welfare".</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at16">
          <div class="ArticleCaption">(Matters to Be Observed by Holders of Marketing Authorization for Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-35</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may specify methods for providing manufacturing control, quality control or post-marketing safety control over regenerative medicine products, matters concerning responsibilities assumed by a marketing director of regenerative medicine products, and other matters to be observed by a holder of marketing authorization for regenerative medicine products during the course of practice in Orders of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may specify methods of the tests and inspections of regenerative medicine products at manufacturing facilities, matters concerning assuming responsibilities as a manufacturing supervisor of regenerative medicine products, and other matters to be observed by manufacturers for regenerative medicine products and foreign manufacturers of regenerative medicine products in Orders of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A holder of marketing authorization for regenerative medicine products may entrust duties pertaining to post-marketing safety control specified by Order of the Ministry of Health, Labour and Welfare to a person who is capable of properly and reliably carrying out such duties, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at17">
          <div class="ArticleCaption">(Notification of Suspension and Discontinuation)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-36</span><span class="ParagraphNum">(1)</span>In cases of discontinuing, suspending or resuming its operation once suspended, or changing particulars in relation to a marketing director of regenerative medicine products or other particulars specified by Order of the Ministry of Health, Labour and Welfare, a holder of marketing authorization for regenerative medicine products must notify the Minister of Health, Labour and Welfare thereof within 30 days.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases of discontinuing, suspending, or resuming manufacturing facility operations once suspended, or changing particulars regarding a manufacturing supervisor of regenerative medicine products, technical supervisors for regenerative medicine products, or other matters specified by Order of the Ministry of Health, Labour and Welfare, a manufacturer of medical devices or a foreign manufacturer of medical devices must notify the Minister of Health, Labour and Welfare thereof within 30 days.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at18">
          <div class="ArticleCaption">(Marketing Approval for Foreign-Manufactured Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-37</span><span class="ParagraphNum">(1)</span>When a person engaged in manufacturing, etc. of regenerative medicine products in foreign countries applies to the Minister of Health, Labour and Welfare for regenerative medicine products to be exported to Japan, the Minister of Health, Labour and Welfare may grant an approval for marketing to a holder of marketing authorization for regenerative medicine products designated pursuant to the provisions of paragraph (3) for each item.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases of an applicant whose license has been rescinded in whole or in part pursuant to the provisions of Article 75-2-2, paragraph (1), and for whom three years have not yet elapsed from the day of the rescindment, the Minister of Health, Labour and Welfare may choose not to grant approval prescribed in the preceding paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person intending to receive approval prescribed in paragraph (1) must designate a holder of marketing authorization for regenerative medicine products upon application in order to have the person take measures to prevent the occurrence of hazards in health and hygiene caused by regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>A holder of marketing authorization for regenerative medicine products who has been designated pursuant to the provisions of the preceding paragraph (hereinafter referred to as a "designated holder of marketing authorization for foreign-manufactured regenerative medicine products") by the person receiving approval prescribed in paragraph (1) (hereinafter referred to as a "person with special approval for foreign-manufactured regenerative medicine products") may, notwithstanding the provisions of Article 23-25, paragraph (1), market the items pertaining to such approval.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>The provisions of Article 23-25, paragraph (2) (excluding item (i)) and paragraph (3) to paragraph (11), Article 23-26 (excluding paragraph (4)) and Article 23-27 applies mutatis mutandis to the approval prescribed in paragraph (1).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>The provisions of Article 23-25, paragraph (11), Article 23-26, paragraph (4) and Article 23-27 applies mutatis mutandis to the approval prescribed in Article 23-25, paragraph (9), as applied mutatis mutandis in the preceding paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at19">
          <div class="ArticleCaption">(Notification of Changes in Designated Holders of Marketing Authorization for Foreign-Manufactured Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-38</span>When a person with special approval for foreign-manufactured regenerative medicine products has changed the designated holders of marketing authorization for foreign-manufactured regenerative medicine products, or when there are changes to the name of the designated holders of marketing authorization for foreign-manufactured regenerative medicine products or other matters specified by Order of the Ministry of Health, Labour and Welfare, the person with special approval for foreign-manufactured regenerative medicine products must notify the Minister of Health, Labour and Welfare thereof within 30 days.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at20">
          <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-39</span>The provisions of Article 23-29 to Article 23-33, and Article 23-35, paragraph (2) applies mutatis mutandis to persons with special approval for foreign-manufactured regenerative medicine products.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at21">
          <div class="ArticleCaption">(Special Approval of Foreign-Manufactured Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-40</span><span class="ParagraphNum">(1)</span>The provisions of Article 23-28 applies mutatis mutandis to cases where items that an applicant for approval prescribed in Article 23-37 intends to have a designated holder of marketing authorization for foreign-manufactured regenerative medicine products market are regenerative medicine products specified by Cabinet Order provided in Article 23-28, paragraph (1).In this case, the term "Article 23-25" in the same paragraph is to be replaced with "Article 23-37", the term "paragraphs (2), (5), (6) and (8) of the same Article" is to be replaced with "Article 23-25, paragraphs (2), (5), (6) and (8), applied mutatis mutandis pursuant to paragraph (5) of the same Article", "approval prescribed in the same Article" is to be replaced with "approval prescribed in Article 23-37", "a person receiving approval pursuant to Article 23-25 pursuant to the provisions of the preceding paragraph" in paragraph (2) of the same Article is to be replaced with "a person receiving approval pursuant to Article 23-37 specified pursuant to the provisions of Article 23-28, paragraph (1), as applied mutatis mutandis pursuant to Article 23-40, paragraph (1) or designated holders of marketing authorization for foreign-manufactured regenerative medicine products".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Designated holders of marketing authorization for foreign-manufactured regenerative medicine products in cases provided in the preceding paragraph may, notwithstanding the provisions of Article 23-25, paragraph (1), market items pertaining to the approval prescribed in Article 23-37, under Article 23-28, paragraph (1), as applied mutatis mutandis pursuant to the preceding paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at22">
          <div class="ArticleCaption">(Notification via Prefectural Governors)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-41</span><span class="ParagraphNum">(1)</span>Application for license prescribed in Article 23-20, paragraph (1) or renewal of license prescribed in paragraph (2) of the same Article, or notification under Article 23-36, paragraph (1) must be made via the prefectural governor of the region where the person who made such application or notification resides.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Application for license prescribed in Article 23-22, paragraph (1) or paragraph (6), renewal of license prescribed in paragraph (3) of the same Article (including cases where applied mutatis mutandis pursuant to paragraph (7) of the same Article) or approval prescribed in Article 23-34, paragraph (3), or notification under Article 23-36, paragraph (2) must be made via the prefectural governor of the region where the place of such manufacturing facility is located.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Notification under Article 23-38 must be made via the prefectural governor of the region where the address of the designated holder of marketing authorization for foreign-manufactured regenerative medicine products is located.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch6at23">
          <div class="ArticleCaption">(Delegation to Cabinet Orders)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 23-42</span>Beyond what is specified in this Chapter, licenses or the renewal of licenses for marketing or manufacturing, accreditation or renewal of accreditation for marketing approval holders of foreign manufacturers of regenerative medicine products, approval of marketed items, reexamination or reevaluation, management of manufacturing facilities, and other necessary matters for marketing or manufacturing other regenerative medicine products (including manufacturing by persons with special approval for foreign-manufactured regenerative medicine products) are specified by Cabinet Order.</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch7">
        <div class="ChapterTitle">Chapter VII Selling of Pharmaceuticals, Medical Devices and Regenerative Medicine Products</div>
        <div class="Section anchor" id="je_ch7sc1">
          <div class="SectionTitle">Section 1 Selling of Pharmaceuticals</div>
          <div class="Article anchor" id="je_ch7sc1at1">
            <div class="ArticleCaption">(Licenses for Selling Pharmaceuticals)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 24</span><span class="ParagraphNum">(1)</span>No person other than a proprietor of a pharmacy or one who has obtained a license for selling pharmaceuticals may engage in the business of selling or providing pharmaceuticals, or storing or displaying (including household arrangement; hereinafter the same) pharmaceuticals for the purpose of the sale or provision thereof; provided, however, that this does not apply where a holder of marketing authorization for pharmaceuticals manufactures or imports pharmaceuticals, and sells or provides them, or stores or displays them for the purpose of the sale or provision thereof to proprietors of pharmacies, or holders of marketing authorization, manufacturers or sellers of pharmaceuticals; or where a manufacturer of pharmaceuticals manufactures pharmaceuticals, and sells or provides them, or stores or displays them for the purpose of the sale or provision thereof to holders of marketing authorization or manufacturers of pharmaceuticals.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The license prescribed in the preceding paragraph ceases to be effective upon the expiration of a period of six years unless renewed at each six-year period.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at2">
            <div class="ArticleCaption">(Criteria of License for Selling Pharmaceuticals)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 25</span>Licenses for selling pharmaceuticals are to be provided for the operations specified in any of the items in accordance with the following criteria:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>licenses for store-based distribution:operations to sell or to provide pharmaceuticals requiring guidance (referring to pharmaceuticals requiring guidance provided in Article 4, paragraph (5), item (iii); hereinafter the same applies) or OTC pharmaceuticals at a store;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>licenses for household distribution:operations to sell or provide OTC pharmaceuticals via household distribution;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>wholesale distribution:operations to sell or provide pharmaceuticals to proprietors of pharmacies, holders of marketing authorization, manufacturers or sellers of pharmaceuticals, or proprietors of hospitals, clinics, or clinics for domesticated animals, and others specified by Order of the Ministry of Health, Labour and Welfare (referred to as "proprietor of a pharmacy, etc." in Article 34, paragraph (3)).</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at3">
            <div class="ArticleCaption">(Licenses for Store-Based Distribution)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 26</span><span class="ParagraphNum">(1)</span>The prefectural governor of the locality in which the store is located will grant the license for store-based distribution for each store (or, if the locality of the store is a city with established health centers or a special ward, the mayor of the city or the head of the special ward; hereinafter the same applies in the following paragraph, and Article 28, paragraph (3)).</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A person who intends to obtain a license prescribed in the preceding paragraph must, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, submit a written application stating the following matters to the prefectural governor of the locality in which the store is located:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>the name and address and, in cases of a corporation, the name of the representative person and the principal place of business;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>the name and location of the store;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>outline of the structure and equipment of the store;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>outline of the service system for sale and provision of pharmaceuticals at the store;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>name of the officer of the store-based distributor in cases of a corporation (referring to a person who has received license for store-based distribution; hereinafter the same applies);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vi)</span>other matters specified by Order of the Ministry of Health, Labour, and Welfare.</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The written application prescribed in the preceding paragraph must be accompanied by the following documents:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>floor plans of the store;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>in cases of having the designated person manage the store on site pursuant to the provisions Article 28, paragraph (1), documents describing the name and address of such designated person;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>in cases where, other than a person who intends to obtain a license prescribed in paragraph (1) and the person prescribed in the preceding item, a pharmacist or a registered sales clerk (referring to the registered sales clerk provided in Article 4, paragraph (5), item (i); hereinafter the same applies) engaged in pharmaceutical practice at the store is appointed, documents describing the name and address of the pharmacist or the registered sales clerk;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>documents describing the criteria specified by Order of the Ministry of Health, Labour and Welfare for pharmaceuticals sold or provided at the store regarding pharmaceuticals requiring guidance and OTC pharmaceuticals;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>in cases where a pharmacy sells or provides OTC pharmaceuticals to a person in a place other than the store, documents describing the means of communication and other matters specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vi)</span>other documents specified by Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>In cases that fall under any of the following items, the authority may choose not to grant the license prescribed in paragraph (1):</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the structure and equipment of the store do not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the system to sell or provide pharmaceuticals at stores, including engaging pharmacists or registered sales clerks, does not meet the standards to ensure proper sales and provision of pharmaceuticals specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when the applicant falls under any of Article 5, item (iii), (a) to (f).</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at4">
            <div class="ArticleCaption">(Items Sold at Stores)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 27</span>A store-based distributor must not sell, provide, or store or display pharmacy-only pharmaceuticals for the purpose of the sale or provision thereof (referring to the pharmacy-only pharmaceuticals provided in Article 4, paragraph (5), item (ii)).</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at5">
            <div class="ArticleCaption">(Store Management)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 28</span><span class="ParagraphNum">(1)</span>A person who is engaged in store-based distribution must personally manage the store on site, or have a designated person manage the store on site.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A person who manages the store on site pursuant to the provisions of the preceding paragraph (hereinafter referred to as a "store manager") is to be a pharmacist or a registered sales clerk, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Store managers must not engage in the management of a store or other pharmaceutical practice at a place other than such store; provided, however, that this does not apply where the prefectural governor of the locality in which the store is located licenses it.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at6">
            <div class="ArticleCaption">(Obligations of Store Managers)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 29</span><span class="ParagraphNum">(1)</span>A store manager must supervise pharmacists, registered sales clerk and other employees working for the pharmacy in order to avoid the risk of causing a hazard in health and hygiene, manage the structure and equipment of the store, pharmaceuticals and other goods, and pay the necessary attention to services at the store.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A store manager must provide necessary opinions to a store-based distributor for store management in order to avoid the risk of causing a hazard in health and hygiene.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at7">
            <div class="ArticleCaption">(Matters to Be Observed by Store-Based Distributors)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 29-2</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may specify the matters pursuant to the following and other services for store management to be complied with by Store-based Distributors by Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>matters concerning how to manage pharmaceuticals in stores;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>matters concerning how to sell or provide pharmaceuticals in stores (including the method concerning the means of communication with the person in cases where, at the store, OTC pharmaceuticals are sold or provided to a person who is at a place other than the store).</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases where a store-based distributor appoints a store manager pursuant to the provisions of Article 28, paragraph (1), the store-based distributor must respect the opinions from the store manager under paragraph (2) of the preceding Article.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at8">
            <div class="ArticleCaption">(Display at Stores)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 29-3</span>A store distributor must post required information on the use of a store and matters specified by Order of the Ministry of Health, Labour and Welfare at a readily visible place within the store, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at9">
            <div class="ArticleCaption">(Licenses for Household Distribution)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 30</span><span class="ParagraphNum">(1)</span>Licenses for household distribution are to be granted by the prefectural governor where such store is located for each prefecture that includes the area for an intended household distribution.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases that fall under any of the following items, the authority may choose not to grant the license prescribed in the preceding paragraph:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>in cases where the business structure of engaging pharmacists or registered sales clerks, and other matters on household distribution in the area of such prefecture do not comply with the necessary standards for proper household distribution of pharmaceuticals specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the applicant falls under any of Article 5, item (iii), (a) to (f).</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at10">
            <div class="ArticleCaption">(Items for Household Distribution)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 31</span>A person who has received a household distribution license (hereinafter referred to as "household distributor") must not sell, provide, or store or display OTC pharmaceuticals which are subject to minimal levels of deterioration with age and meet other standards specified by the Minister of Health, Labour and Welfare for the purpose of the sale or provision thereof.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at11">
            <div class="ArticleCaption">(Management of Areas in Prefectures)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 31-2</span><span class="ParagraphNum">(1)</span>Household distributors must manage the area of a prefecture pertaining to their operations, or have a household distribution employee engage in the management thereof.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A person who manages the area of a prefecture pursuant to the provisions of the preceding paragraph (hereinafter referred to the "area manager") is to be a pharmacist or a registered sales clerk pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at12">
            <div class="ArticleCaption">(Obligation of Area Manager)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 31-3</span><span class="ParagraphNum">(1)</span>Area managers must, in order to avoid the risk of causing a hazard in health and hygiene, supervise household distribution employees in their operations, manage pharmaceuticals and other goods, and pay the necessary attention to other operations in the area.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Area managers must provide necessary opinions to household distributors on operations in their area in order to avoid the risk of causing a hazard in health and hygiene.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at13">
            <div class="ArticleCaption">(Matters to Be Observed by Household Distributors)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 31-4</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may specify how to record household distribution operations and other matters pursuant to household distribution operations to be complied with by household distributors in Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Area managers must, in order to avoid the risk of causing a hazard in health and hygiene, state their opinions on operations within their jurisdiction to household distributors.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at14">
            <div class="ArticleCaption">(Notification of Engagement of Household Distribution)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 32</span>When a household distributor or household distribution employee intends to engage in household distribution of pharmaceuticals, the name, area intended for household distribution, and other matters specified by Order of the Ministry of Health, Labour and Welfare are to be provided in advance to the governor of the prefecture including the area such distributor intends to distribute in.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at15">
            <div class="ArticleCaption">(ID Cards for Household Distributors)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 33</span><span class="ParagraphNum">(1)</span>A household distributor or household distribution employee must not engage in household distribution of pharmaceuticals unless receiving and carrying an ID card issued by the governor of the prefecture of in which their address is located.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Necessary matters pertaining to ID cards prescribed in the preceding paragraph is to be specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at16">
            <div class="ArticleCaption">(License for Wholesale Distribution)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 34</span><span class="ParagraphNum">(1)</span>The prefectural governor covering the place where a business office is located will grant the license for wholesale distribution for each business office:</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases that fall under any of the following items, the authority may choose not to grant the license prescribed in the preceding paragraph:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the structure and equipment of the business office does not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the applicant falls under any of Article 5, item (iii), (a) to (f);</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who has received a wholesale distribution license (hereinafter referred to as a "wholesale distributor") must not engage in the business of the sale or provision of pharmaceuticals at the business office pertaining to such license to any person other than a proprietor of a pharmacy, etc.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at17">
            <div class="ArticleCaption">(Management of Business Offices)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 35</span><span class="ParagraphNum">(1)</span>Wholesale distributors must place a pharmacist at each business office and have them manage the business office; provided, however, that this does not apply to cases where such wholesale distributor is a pharmacist, and personally manages such business office.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases where a wholesale distributor sells or provides only pharmaceuticals specified by Order of the Ministry of Health, Labour and Welfare as those which do not require management by a pharmacist, notwithstanding the preceding paragraph, a person who manages the business offices (hereinafter referred to as "business office manager for pharmaceuticals") is to be a pharmacist or a person other than a pharmacist specified by Order of the Ministry of Health, Labour and Welfare in accordance with the items of such pharmaceuticals.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A business office manager for pharmaceuticals must not engage in the management of any place other than such business office or in other pharmaceutical practice; provided, however, that this does not apply to cases where a license is provided by the prefectural governor where the place of such business office is located.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at18">
            <div class="ArticleCaption">(Obligation of Business Office Managers for Pharmaceuticals)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 36</span><span class="ParagraphNum">(1)</span>Business office managers for pharmaceuticals must, in order to avoid the risk of causing a hazard in health and hygiene, supervise pharmacists and other employees working in the business office, manage the structure and equipment of such business office and pharmaceuticals and other goods, and pay necessary attention to services at the business office for its operation.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Business office managers for pharmaceuticals must provide necessary opinions to wholesale distributors for the operations at the business office in order to avoid the risk of a hazard in health and hygiene.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at19">
            <div class="ArticleCaption">(Matters to Be Observed by Wholesale Distributors)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 36-2</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may specify the matters to be observed by wholesale distributors regarding methods of tests and inspections of pharmaceuticals at business offices and other operations at the business office by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases where a wholesale distributor appoints a business office manager for pharmaceuticals pursuant to the provisions of Article 35, paragraph (1) or (2), such distributor must respect the opinions of the business office manager for pharmaceuticals under paragraph (2) of the preceding Article.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at20">
            <div class="ArticleCaption">(Persons Engaged in the Sale of Pharmacy-Only Pharmaceuticals)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 36-3</span><span class="ParagraphNum">(1)</span>Proprietors of pharmacies must have a pharmacist sell or provide pharmacy-only pharmaceuticals, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>No proprietor of a pharmacy may sell or provide pharmacy-only pharmaceuticals to persons other than those who intend to use such pharmacy-only pharmaceuticals without legitimate grounds; provided, however, that this does not apply to cases where the person sells or provides to pharmacists, proprietors of pharmacies, holders of marketing authorization, manufacturers or sellers of pharmaceuticals, physicians, dentists or veterinarians, or other proprietors of hospitals, clinics for humans or for domesticated animals (hereinafter referred to as "pharmacists, etc.").</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at21">
            <div class="ArticleCaption">(Information Provision and Instructions on Pharmacy-Only Pharmaceuticals)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 36-4</span><span class="ParagraphNum">(1)</span>When a proprietor of a pharmacy sells or provides pharmacy-only pharmaceuticals for the appropriate use thereof, such proprietor must have the pharmacist selling or providing medicine at the pharmacy provide required information, and provide instructions through a face-to-face consultation based on pharmacological findings, using documents describing the particulars specified by Order of the Ministry of Health, Labour and Welfare (in cases where such matters are in the form of an electronic or magnetic record, including those recorded in such electronic or magnetic records labeled using a method specified by Order of the Ministry of Health, Labour and Welfare), pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare; provided, however, that this does not apply to cases where such pharmacy-only pharmaceuticals are sold or provided to pharmacists.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a proprietor of a pharmacy has a pharmacist provide information or instruction pursuant to the provisions of the preceding paragraph, the proprietor of the pharmacy must have the pharmacist confirm some information regarding the person who intends to use the pharmacy-only pharmaceuticals, including the age, usage status of other medicine or pharmaceuticals, and other matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>In cases provided in the main clause of paragraph (1), when a proprietor of a pharmacy is not able to provide information or instruction pursuant to the provisions of the same paragraph, or it is found that the proprietor of a pharmacy cannot ensure the appropriate use of the pharmacy-only pharmaceuticals, such proprietor of a pharmacy may not sell or provide the pharmacy-only pharmaceuticals.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>For the appropriate use of pharmacy-only pharmaceuticals, when a consultation is requested by a person who intends to purchase or receive such medicine, or who has purchased or received such medicine, a proprietor of a pharmacy must have a pharmacist engaged in the sale or provision of pharmacy-only pharmaceuticals at the pharmacy provide required information or instruction to the person based on necessary pharmacological findings, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at22">
            <div class="ArticleCaption">(Persons Engaged in Selling Pharmaceuticals Requiring Guidance)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 36-5</span><span class="ParagraphNum">(1)</span>A proprietor of a pharmacy or a store-based distributor must have a pharmacist sell or provide pharmaceuticals requiring guidance pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>No proprietor of a pharmacy or store-based distributor may sell or provide pharmaceuticals requiring guidance to any person other than one who intends to use such pharmaceuticals requiring guidance without legitimate grounds; provided, however, that this does not apply to cases where such pharmaceuticals are sold or provided to pharmacists, etc.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at23">
            <div class="ArticleCaption">(Provision of Information and Instructions on Pharmaceuticals Requiring Guidance)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 36-6</span><span class="ParagraphNum">(1)</span>When a proprietor of a pharmacy or a store-based distributor sells or provides pharmaceuticals requiring guidance for the appropriate use thereof, such proprietor of a pharmacy must have a pharmacist engaged in the sale or provision of medicine at the pharmacy or at the store provide required information, and provide instruction through a face-to-face consultation based on pharmacological findings, using documents describing such matters specified by Order of the Ministry of Health, Labour and Welfare (in cases where such matters are in the form of an electronic or magnetic record, including those recorded in such electronic or magnetic records labeled using a method specified by Order of the Ministry of Health, Labour and Welfare), pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare; provided, however, that this does not apply to cases where such pharmaceuticals requiring guidance are sold or provided to pharmacists.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a proprietor of a pharmacy or a store-based distributor has a pharmacist provide information or instruction pursuant to the provisions of the preceding paragraph, the proprietor of a pharmacy must have the pharmacist confirm some information regarding the person who intends to use the pharmaceuticals requiring guidance, including the age, usage status of other medicine or pharmaceuticals, or other matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>In cases provided in the main clause of paragraph (1), when a proprietor of a pharmacy or a store-based distributor is not able to provide information or instruction pursuant to the provisions of the same paragraph, or it is found that the proprietor of a pharmacy or the store-based distributor cannot ensure the appropriate use of pharmaceuticals requiring guidance, such proprietor of a pharmacy or the store-based distributor may not sell or provide the pharmaceuticals requiring guidance.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>For the appropriate use of pharmaceuticals requiring guidance, when consultation is requested by a person who intends to purchase or receive such pharmaceuticals requiring guidance, who has purchased or received such pharmaceuticals requiring guidance, or who uses those pharmaceuticals requiring guidance that the relevant persons purchased or received, a proprietor of a pharmacy or a store-based distributor must have a pharmacist engaged in the sale or provision of selling of OTC pharmaceuticals at the pharmacy provide required information or instruction to the person based on necessary pharmacological findings, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at24">
            <div class="ArticleCaption">(Criteria for OTC Pharmaceuticals)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 36-7</span><span class="ParagraphNum">(1)</span>OTC pharmaceuticals (excluding those intended exclusively for use on animals) are to be categorized according to the following criteria:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>schedule I pharmaceuticals:pharmaceuticals which have side effects that would pose health hazards interfering with everyday activities which are specified by the Minister of Health, Labour and Welfare as those requiring special caution in the use thereof, falling under Article 14, paragraph (8) upon application for marketing approval, and for which a period specified by Order of the Ministry of Health, Labour and Welfare has not expired from the day of the approval to which the application relates;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>schedule II pharmaceuticals:pharmaceuticals which have side effects that would pose health hazards interfering with everyday activities (excluding schedule I pharmaceuticals) which are specified by the Minister of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>schedule III pharmaceuticals:OTC pharmaceuticals other than schedule I pharmaceuticals and schedule II pharmaceuticals.</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare must endeavor to collect information pertaining to pharmaceuticals in order to contribute it to the designation under item (i) and (ii) of the preceding paragraph, and change such designation if necessary.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The Minister of Health, Labour and Welfare must obtain opinions from the Pharmaceutical Affairs and Food Sanitation Council whenever intending to make a designation under paragraph (1), item (i) or (ii), or change thereof.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at25">
            <div class="ArticleCaption">(Confirmation of Qualifications)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 36-8</span><span class="ParagraphNum">(1)</span>Prefectural governors will conduct a test to confirm whether or not a person who intends to engage in the sale or provision of OTC pharmaceuticals has the necessary qualifications, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Persons who have passed the test prescribed in the preceding paragraph or a person who complies with the standards specified by Cabinet Order as having the necessary qualifications for being engaged in the sale or provision of schedule II pharmaceuticals or schedule III pharmaceuticals, and a person who intends to engage in the sale or provision of pharmaceuticals must be registered by a prefectural governor.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A person who falls under any of Article 5, item (iii), (a) to (f) may not be registered under the preceding paragraph.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>Registration prescribed in paragraph (2) or the deletion thereof is to be specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at26">
            <div class="ArticleCaption">(Persons Engaged in the Sale of OTC Pharmaceuticals)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 36-9</span>In accordance with the criteria set forth in each of the following items, proprietors of pharmacies, store-based distributors, or household distributors must have a person specified in each of the items sell or provide OTC pharmaceuticals, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>schedule I pharmaceuticals:pharmacists;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>schedule II and III pharmaceuticals:pharmacists or registered sales clerks.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at27">
            <div class="ArticleCaption">(Information Provision for OTC Pharmaceuticals)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 36-10</span><span class="ParagraphNum">(1)</span>When a proprietor of a pharmacy or a store-based distributor sells or provides schedule I pharmaceuticals for the appropriate use thereof, such proprietor of a pharmacy must have a pharmacist engaged in the sale or provision of schedule I pharmaceuticals at the pharmacy or the store provide required information, and provide instruction through a face-to-face consultation based on pharmacological findings, using documents describing such matters specified by Order of the Ministry of Health, Labour and Welfare (in cases where such matters are in the form of an electronic or magnetic record, including those recorded in such electronic or magnetic records labeled using a method specified by Order of the Ministry of Health, Labour and Welfare), pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare; provided, however, that this does not apply to cases where such schedule I pharmaceuticals are sold or provided to pharmacists, etc.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a proprietor of a pharmacy or a store-based distributor has a pharmacist provide information or instruction pursuant to the provisions of the preceding paragraph, the proprietor of a pharmacy must have the pharmacist confirm some information regarding the person who intends to use the schedule I pharmaceuticals, including the age, usage status of other medicine or pharmaceuticals, or other matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When a proprietor of a pharmacy or store-based distributor sells or provides schedule II pharmaceuticals for the appropriate use thereof, such proprietor of a pharmacy must have a pharmacist engaged in the sale or provision of schedule II pharmaceuticals at the pharmacy or the sore provide required information displayed pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare; provided, however, that this does not apply to cases where such schedule II pharmaceuticals are sold or provided to pharmacists or registered sales clerks.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When a proprietor of a pharmacy or a store-based distributor has a pharmacist provide information pursuant to the provisions of the preceding paragraph, the proprietor of a pharmacy must have the pharmacist or registered sales clerk confirm some information regarding the person who intends to use the schedule II pharmaceuticals, including the age, status of usage of other medicine or pharmaceuticals, or other matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>For the appropriate use of OTC pharmaceuticals, when consultation is requested by a person who intends to purchase or receive OTC pharmaceuticals at the pharmacy or store, who has purchased or received OTC pharmaceuticals at the pharmacy or store, or who uses the OTC pharmaceuticals that those persons have purchased or received, a proprietor of a pharmacy or store-based distributor must have a pharmacist or registered sales clerk engaged in the sale or provision of pharmaceuticals at the pharmacy or store provide required information or instruction to the person pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>The provisions of paragraph (1) do not apply to cases where a person who has purchased or intends to purchase such schedule I pharmaceuticals expresses that no explanation is needed (limited to cases where such schedule I pharmaceuticals are used properly).</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>The provisions of any of the preceding paragraphs (excluding the provisos of paragraph (1) and (3)) apply to household distributors.In this case, "in cases of the sale or provision of" in the text of paragraphs (1) and (3) is to be replaced with "in cases of household distribution", "at pharmacies or stores" is to be replaced with "areas of a prefecture for the relevant operation", "the sale or provision of pharmaceuticals" is to be replaced with "selling by household distribution of pharmaceuticals", and in paragraph (5), "a person who intends to purchase or receive OTC pharmaceuticals at the pharmacy or store, or a person who has purchased or received OTC pharmaceuticals at the pharmacy or store, or a person who uses OTC pharmaceuticals that those persons have purchased or received" is to be replaced with "a person who intends to purchase or receive OTC pharmaceuticals through household distribution, or a person who uses OTC pharmaceuticals that have been distributed", and the "pharmacy or store" is to be replaced with "area in a prefecture for the relative operation", "the sale or provision of pharmaceuticals" is to be replaced with "household distribution of pharmaceuticals".</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at28">
            <div class="ArticleCaption">(Restrictions on Methods of Selling)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 37</span><span class="ParagraphNum">(1)</span>Proprietors of pharmacies or store-based distributors must not use a method other than selling or provision at a store, and household distributors must not use a method other than household distribution when selling or providing pharmaceuticals, or storing or displaying such pharmaceuticals for the purpose of their sale or provision.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Household distributors must not divide and sell immediate containers or capsule of pharmaceuticals that have been opened up (not including inner packages; hereinafter the same applies, excluding Article 54 and Article 57, paragraph (1)).</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc1at29">
            <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 38</span><span class="ParagraphNum">(1)</span>The provisions of Articles 10 and 11 apply mutatis mutandis to store-based distributors.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Household distributors must not divide and sell immediate containers or capsule of pharmaceuticals that have been opened up (not including inner packages; hereinafter the same applies, excluding Article 54 and Article 57, paragraph (1)).</div>
            </div>
          </div>
        </div>
        <div class="Section anchor" id="je_ch7sc2">
          <div class="SectionTitle">Section 2 Selling, Leasing and Repairing of Medical Devices</div>
          <div class="Article anchor" id="je_ch7sc2at1">
            <div class="ArticleCaption">(Licenses for Selling and Leasing Operations for Specially-Controlled Medical Devices)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 39</span><span class="ParagraphNum">(1)</span>No person other than one authorized for selling or leasing specially-controlled medical devices or specially-designated medical devices requiring maintenance (hereinafter referred to as "specially-controlled medical devices, etc.") may engage in the business of selling, providing, or leasing specially-controlled medical devices, etc., or displaying specially-controlled medical devices, etc. for the purpose of selling, providing, or leasing, or providing specially-controlled medical device programs (referring to specially-controlled medical devices which are programs; hereinafter the same applies in this paragraph) via telecommunication lines; provided, however, that this does not apply to cases where a holder of marketing authorization for specially-controlled medical devices, etc. manufactures or imports specially-controlled medical devices, etc., and sells, provides, or leases them, or displays them for the purposes of selling, providing or leasing, or provides specially-controlled medical device programs via telecommunication lines to holders of marketing authorization for or manufacturers, sellers or leasers of specially-controlled medical devices, etc.; or where manufacturers of specially-controlled medical devices, etc. manufactures specially-controlled medical devices, etc., and sells, provides or leases them, or displays them for the purposes of selling, providing or leasing, or provides specially-controlled medical device programs via telecommunication lines to holders of marketing authorization for or manufacturers of specially-controlled medical devices, etc.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Licenses prescribed in the preceding paragraph are to be granted for each business office by the prefectural governor of the locality in which the business office is located (if the locality of the business office is a city with established health centers or a special ward, the mayor of the city or the head of the special ward; herein after the same applies in Article 39-3, paragraph (1)).</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>In cases that fall under any of the following items, the governor may chose not to grant the license prescribed in paragraph (1):</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the structure and equipment of the business office do not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the applicant falls under any of Article 5, item (iii), (a) to (f).</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The license prescribed in paragraph (1) ceases to be effective upon the expiration of such period unless it is renewed every six years.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc2at2">
            <div class="ArticleCaption">(Appointment of Managers)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 39-2</span><span class="ParagraphNum">(1)</span>A person who has received license prescribed in paragraph (1) of the preceding Article must appoint a person meeting the standards specified by Order of the Ministry of Health, Labour and Welfare for each business office (hereinafter referred to as "business office manager for specially-controlled medical devices" in the following paragraph) and have them engage in the management of selling or leasing specially-controlled medical devices, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A business office manager for specially-controlled medical devices must not engage in the management of any place other than such business office or in other pharmaceutical practice; provided, however, that this does not apply to cases where a license is provided by the prefectural governor of the region where the place of such business office is located.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc2at3">
            <div class="ArticleCaption">(Notification for Selling and Leasing Operations for Controlled Medical Devices)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 39-3</span><span class="ParagraphNum">(1)</span>A person engaged in the business of selling, providing, or leasing controlled medical devices (excluding specially-designated medical devices requiring maintenance; hereinafter the same applies), or displaying controlled medical devices for the purpose of selling, providing or leasing thereof, or who intends to provide controlled medical device programs (referring to controlled medical devices which are programs; hereinafter the same applies in this paragraph) via telecommunication lines (excluding a person who has received the license prescribed in Article 39, paragraph (1)) must, for each business office, notify the prefectural governor of the region where the place of such business office is located of matters specified by Order of the Ministry of Health, Labour and Welfare; provided, however, that this does not apply to cases where a holder of marketing authorization for controlled medical devices manufactures or imports controlled medical devices, and intends to sell, provide, or lease them, or display them for the purposes of selling, providing or leasing, or provide controlled medical device programs via telecommunication lines to holders of marketing authorization for or manufacturers, sellers or leasers of controlled medical devices; or where a manufacturer of controlled medical devices manufactures controlled medical devices, and intends to sell, provide, or lease them, or display them for the purposes of selling, providing or leasing, or provide controlled medical device programs via telecommunication lines to holders of marketing authorization for or manufacturers of controlled medical devices.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may specify the standards for the structure and equipment of the business offices for sellers or leasers of controlled medical devices by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc2at4">
            <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 40</span><span class="ParagraphNum">(1)</span>The provisions of Article 8, Article 9 (excluding any of the items of paragraph (1)), Article 10, paragraph (1) and Article 11 apply mutatis mutandis to selling and leasing businesses for specially-controlled medical devices prescribed in Article 39, paragraph (1).In this case, "matters listed in the following" in Article 9, paragraph (1) is to be replaced with "method for quality control of specially-controlled medical devices or specially-designated medical devices requiring maintenance at business offices selling or leasing specially-controlled medical devices or specially-designated medical devices requiring maintenance".</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions of Article 9, paragraph (1) (excluding any of the items) and Article 10, paragraph (1) apply mutatis mutandis to selling and leasing businesses for controlled medical devices prescribed in paragraph (1) of the preceding Article.In this case, "matters listed in the following" in Article 9, paragraph (1) is to be replaced with "methods for quality control for controlled medical devices (excluding specially-designated medical devices requiring maintenance; hereinafter the same applies) at business offices selling or leasing controlled medical devices".</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The provisions of Article 9, paragraph (1) (excluding any of the items) applies mutatis mutandis to a person engaged in the business of selling, providing, or leasing, or displaying general medical devices (excluding specially-designated medical devices requiring maintenance; hereinafter the same applies in this paragraph) for the purpose of selling, providing or leasing thereof, or who intends to provide general medical device programs through telecommunication lines (excluding a person who has received the license prescribed in Article 39, paragraph (1), and has notified pursuant to the provisions of paragraph (1) of the preceding Article).In this case, "matters listed in the following" is to be replaced with "method for quality control for general medical devices at business offices selling or leasing general medical devices (excluding specially-designated medical devices requiring maintenance; hereinafter the same applies in this paragraph)"</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>Beyond what is provided in the preceding three paragraphs, any other necessary technical replacement of terms is to be specified by Cabinet Order.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc2at5">
            <div class="ArticleCaption">(Licenses for Repairing Medical Devices)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 40-2</span><span class="ParagraphNum">(1)</span>No person other than one authorized for repairing medical devices is to engage in the business of repairing medical devices.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The license prescribed in the preceding paragraph is to be granted to each business establishment depending on the article to be repaired or method of repairing in accordance with the criteria specified by Order of the Ministry of Health, Labour and Welfare (hereinafter referred to as "repairing criteria").</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The license prescribed in paragraph (1) expires when a period specified by Cabinet Order of not less than three years passes, unless the license is renewed within each specified period.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>In cases that fall under any of the following items, the Minister of Health, Labour and Welfare may choose not to grant the license prescribed in paragraph (1):</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the structure and equipment of the business establishment does not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the applicant falls under any of Article 5, item (iii), (a) to (f).</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>When a person who has received a license prescribed in paragraph (1) intends to change or add criteria for a license pertaining to the business establishment, the person must receive a license from the Minister of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>Provisions of paragraphs (1) through (4) are to be applied mutatis mutandis to the license prescribed in the preceding paragraph.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc2at6">
            <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 40-3</span>The provisions of Article 23-2-14, paragraphs (3) and (4), Article 23-2-15, paragraph (2), Article 23-2-16, paragraph (2), and Article 23-2-22 applies mutatis mutandis to repairing business for Medical devices.In this case, "technical supervisor of medical devices" in Article 23-2-14, paragraph (4), "technical supervisor of medical devices or manufacturing supervisor of in-vitro diagnostics" in Article 23-2-15, paragraph (2), and "technical supervisor of medical devices, manufacturing supervisor of in-vitro diagnostics" in Article 23-2-16, paragraph (2) are to be replaced with "technical supervisor for repairing of medical devices".</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc2at7">
            <div class="ArticleCaption">(Information Provision)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 40-4</span>Sellers, leasers or repairers of medical devices must endeavor to provide required information for the appropriate use of medical devices to a person who generally purchases, receives, borrows, or uses medical devices, or receives medical device programs via telecommunication lines.</div>
            </div>
          </div>
        </div>
        <div class="Section anchor" id="je_ch7sc3">
          <div class="SectionTitle">Section 3 Selling of Regenerative Medicine Products</div>
          <div class="Article anchor" id="je_ch7sc3at1">
            <div class="ArticleCaption">(License for Selling Regenerative Medicine Products)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 40-5</span><span class="ParagraphNum">(1)</span>No person other than one who has obtained license for selling regenerative medicine products may engage in the business of selling or providing regenerative medicine products, or storing or displaying regenerative medicine products for the purpose of sale or provision thereof; provided, however, that this does not apply where a holder of marketing authorization for regenerative medicine products manufactures or imports regenerative medicine products, and sells or provides them, or stores or displays them for the purpose of selling or providing thereof to holders of marketing authorization for or manufacturers or sellers of regenerative medicine products; where a holder of marketing authorization for regenerative medicine products designated by the Minister of Health, Labour and Welfare manufactures or imports the relevant regenerative medicine products, and sells or provides them, or stores or displays them for the purpose of selling or providing thereof to physicians, dentists or veterinarians, or proprietors of hospitals, clinics for humans or domesticated animals; or where a manufacturer of regenerative medicine products manufactures regenerative medicine products, and sells or provides them, or stores or displays them for the purpose of selling or providing thereof to holders of marketing authorization for or manufacturers of regenerative medicine products.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Licenses prescribed in the preceding paragraph are to be granted for each business office by the prefectural governor of the region where the business office is located.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>In cases that fall under any of the following items, the governor may choose not to grant the license prescribed in paragraph (1):</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the structure and equipment of the business office do not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the applicant falls under any of Article 5, item (iii), (a) to (f).</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The license prescribed in paragraph (1) ceases to be effective upon the expiration of such period unless it is renewed every six years.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>A person who has received license prescribed in paragraph (1) must not, for the business office pertaining to the license, engage in the business of sale or provision of regenerative medicine products to marketing authorization holders, manufacturers, or sellers of regenerative medicine products, proprietors of hospitals, clinics for humans or domesticated animals and those not specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc3at2">
            <div class="ArticleCaption">(Appointment of Managers)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 40-6</span><span class="ParagraphNum">(1)</span>A person who has received the license prescribed in paragraph (1) of the preceding Article must appoint a person meeting the standards specified by Order of the Ministry of Health, Labour and Welfare for each business office to have them engage in the management of selling regenerative medicine products (hereinafter referred to as "business office manager for regenerative medicine products"), pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A business office manager for regenerative medicine products must not engage in the management of any place other than such business office or in other pharmaceutical practice; provided, however, that this does not apply to cases where a license is provided by the prefectural governor of the region where the place of such business office is located.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch7sc3at3">
            <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 40-7</span><span class="ParagraphNum">(1)</span>The provisions of Articles 8, 9 (excluding any of the items of paragraph (1)), Article 10, paragraph (1) and Article 11 apply mutatis mutandis to the selling of regenerative medicine products.In this case, "matters listed in the following" in Article 9, paragraph (1) is to be replaced with "method for quality control of regenerative medicine products at business offices selling regenerative medicine products."</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Beyond what is provided in the preceding paragraph, any other necessary technical replacement of terms is to be specified by Cabinet Order.</div>
            </div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch8">
        <div class="ChapterTitle">Chapter VIII Standards and Official Verification of Pharmaceuticals, etc.</div>
        <div class="Article anchor" id="je_ch8at1">
          <div class="ArticleCaption">(The Japanese Pharmacopoeia)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 41</span><span class="ParagraphNum">(1)</span>In order to ensure the proper properties and quality of pharmaceuticals, the Minister of Health, Labour and Welfare will set forth and make public notice of The Japanese Pharmacopoeia after gaining opinions from the Pharmaceutical Affairs and Food Sanitation Council.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare must consult with the Pharmaceutical Affairs and Food Sanitation Council on any revisions to be made through discussions on all aspects of The Japanese Pharmacopoeia made by the Pharmaceutical Affairs and Food Sanitation Council at least every ten years.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The Minister of Health, Labour and Welfare may establish necessary standards by obtaining opinions from the Pharmaceutical Affairs and Food Sanitation Council in order to ensure appropriate properties, quality and performance of medical devices, regenerative medicine products and in-vitro diagnostics.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch8at2">
          <div class="ArticleCaption">(Standards for Pharmaceuticals, etc.)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 42</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may establish necessary standards for manufacturing methods, properties, quality and storage methods after obtaining opinions from the Pharmaceutical Affairs and Food Sanitation Council on pharmaceuticals and regenerative medicine products as those requiring special attention with regards to health and hygiene.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when necessary in order to prevent a hazard in health and hygiene, establish necessary standards for their properties, quality criteria, performance, etc. of pharmaceuticals or regenerative medicine products requiring special attention with regards to health and hygiene, after gaining opinions from the Pharmaceutical Affairs and Food Sanitation Council on quasi-pharmaceutical products, cosmetics and medical devices.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch8at3">
          <div class="ArticleCaption">(Official Verification)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 43</span><span class="ParagraphNum">(1)</span>No pharmaceuticals or regenerative medicine products other than those having undergone and passed an official verification provided by a person designated by the Minister of Health, Labour and Welfare may be sold, provided, stored or displayed for the purpose of the sale or provision thereof; provided, however, that this does not apply in cases otherwise provided for by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>No medical devices other than those having undergone and passed an official verification provided by a person designated by the Minister of Health, Labour and Welfare may be sold, provided, stored or displayed for the purpose of the sale or provision thereof, or no medical device programs may be provided via telecommunication lines; provided, however, that this does not apply in cases otherwise provided for by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Necessary matters for the official verification prescribed in the preceding two paragraphs are to be specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>No request for examination may be filed against the results of official verification prescribed in paragraphs (1) and (2).</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch9">
        <div class="ChapterTitle">Chapter IX Handling of Pharmaceuticals, etc.</div>
        <div class="Section anchor" id="je_ch9sc1">
          <div class="SectionTitle">Section 1 Handling of Poisonous and Deleterious Drugs</div>
          <div class="Article anchor" id="je_ch9sc1at1">
            <div class="ArticleCaption">(Labeling)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 44</span><span class="ParagraphNum">(1)</span>With regards to pharmaceuticals designated by the Minister of Health, Labour and Welfare after seeking the opinions of the Pharmaceutical Affairs and Food Sanitation Council as highly poisonous (hereinafter referred to as "poisonous drugs"), white lettering depicting the name of the product and the word "toxin" are to be arranged on a black background, and the immediate container or capsule framed in white.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>With regards to pharmaceuticals designated by the Minister of Health, Labour and Welfare after seeking the opinions of the Pharmaceutical Affairs and Food Sanitation Council as highly deleterious (hereinafter referred to as "deleterious drugs"), red lettering depicting the name of the product and the word "劇" (pronounced "geki", meaning "deleterious") are to be arranged on a white background, and the immediate container or capsule framed in red.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Poisonous drugs or deleterious drugs that violate the provisions of the preceding two paragraphs must not be sold, provided, or stored or displayed for the purpose of the sale or provision thereof.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc1at2">
            <div class="ArticleCaption">(Restriction on the Sale of Unpacked Products)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 45</span>No sellers of pharmaceuticals may sell, provide, or store poisonous drugs or deleterious drugs, or display for the purpose of selling or providing thereof, opening the product packs sealed pursuant to the provisions of Article 58; excluding cases of store-based distributors where the store manager is a pharmacist, or of wholesale distributors where the business office manager for pharmaceuticals is a pharmacist.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc1at3">
            <div class="ArticleCaption">(Procedures for Transfers)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 46</span><span class="ParagraphNum">(1)</span>Proprietors of pharmacies, or marketing authorization holders, manufacturers or sellers of pharmaceuticals (hereinafter referred to as a "proprietor of a pharmacy, etc." in paragraphs (3) and (4)) must not sell or provide poisonous drugs or deleterious drugs unless they have received written documentation including the article names and quantities of the narcotics, the date of the transfer and the name of transferee or appellation and address from the transferee pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions of the preceding paragraph do not apply to cases where poisonous drugs or deleterious drugs are sold to a pharmacist, etc. after submission of an identification card certifying their identity. The same applies to cases where such poisonous or deleterious drugs are sold or provided to a person who is a pharmacist, etc. with an ongoing business relationship.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Proprietors of pharmacies, etc. prescribed in paragraph (1) may, replacing the delivery of the document under the same paragraph, pursuant to the provisions of Cabinet Order, after obtaining consent from the transferee, receive information to be included in the document by means of electronic data processing systems or other information and communications technologies specified by Order of the Ministry of Health, Labour and Welfare.In this case, such proprietors of pharmacies, etc. are deemed as to have received such documents.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>In cases where a method provided in the document prescribed in paragraph (1) and the first sentence of the preceding paragraph is utilized, an electronic or magnetic record using such method (meaning records used in computer data processing, which are created in electronic form, magnetic form, or any other form that is impossible to perceive through the human senses alone, which is used in information processing by computers and which is specified by Order of the Ministry of Health, Labour and Welfare) must be maintained for two years from the day of transfer of such poisonous drugs or deleterious drugs at the proprietors of pharmacies, etc. such record is delivered or provided.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc1at4">
            <div class="ArticleCaption">(Restriction of Delivery)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 47</span>Poisonous drugs or deleterious drugs must not be delivered to a person who is younger than 14 years of age or for whom concerns are found with respect to the safe handling thereof.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc1at5">
            <div class="ArticleCaption">(Storage and Display)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 48</span><span class="ParagraphNum">(1)</span>A person who is engaged in the business of handling poisonous drugs or deleterious drugs must separate such substances from others for storage or display.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases of the preceding paragraph, poisonous drugs must be stored or displayed using lock system.</div>
            </div>
          </div>
        </div>
        <div class="Section anchor" id="je_ch9sc2">
          <div class="SectionTitle">Section 2 Handling of Pharmaceuticals</div>
          <div class="Article anchor" id="je_ch9sc2at1">
            <div class="ArticleCaption">(Selling Prescription Pharmaceuticals)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 49</span><span class="ParagraphNum">(1)</span>No proprietor of a pharmacy or seller of pharmaceuticals may sell or provide pharmaceuticals designated by the Minister of Health, Labour and Welfare to those without receiving the issuance of prescriptions from physicians, dentists or veterinarians without legitimate grounds; provided, however, this does not apply to cases where such pharmaceuticals are sold, or provided to pharmacists; provided, however, that this does not apply to cases where such pharmaceuticals are sold, or provided to pharmacists.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A proprietor of a pharmacy or a seller of pharmaceuticals must maintain books at the store, and, in cases where pharmaceuticals provided in the preceding paragraph are sold or provided to a person who has received the issuance of a prescription from a physician, dentist or veterinarian, must include matters pertaining to the sale or provision of such pharmaceuticals pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A proprietor of a pharmacy or a seller of pharmaceuticals must maintain the books prescribed in the preceding paragraph for two years from the date of final entry.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at2">
            <div class="ArticleCaption">(Matters to Be Described on Immediate Containers)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 50</span>The following matters must be described on the immediate container or capsule of a pharmaceutical; provided however, that this does not apply in cases where it is otherwise provided for by Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>the name and address of the marketing authorization holder;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>names (for pharmaceuticals listed in the Japanese Pharmacopoeia, names specified in the Japanese Pharmacopoeia; and for other pharmaceuticals which have nonproprietary names, the nonproprietary names);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>manufacturing number and manufacturing code;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>the quantity of the contents in terms of weight, volume, number, etc.;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>for pharmaceuticals listed in the Japanese Pharmacopoeia, the words "The Japanese Pharmacopoeia" and matters specified in the Japanese Pharmacopoeia to be printed on the immediate container or capsule;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vi)</span>for pharmaceuticals requiring guidance, matters specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vii)</span>for OTC pharmaceuticals, matters specified by Order of the Ministry of Health, Labour and Welfare according to the criteria provided in Article 36-7, paragraph (1);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(viii)</span>for in-vitro diagnostics that have their standards specified pursuant to the provisions of Article 41, paragraph (3), matters specified in those standards to be printed on the immediate container or capsule;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ix)</span>for pharmaceuticals that have their standards specified pursuant to the provisions of Article 42, paragraph (1), method for storage, effective life, and other matters specified in those standards to be printed on the immediate container or capsule;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(x)</span>for pharmaceuticals not listed in the Japanese Pharmacopoeia, the name of the active components (if available, its nonproprietary name) and its quantity (if the active components is unknown, its nature and summary of manufacturing method);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(xi)</span>for a pharmaceutical specified by the Minister of Health, Labour and Welfare as being addictive, the words "Caution; addictive";</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(xii)</span>for pharmaceuticals designated by the Minister of Health, Labour and Welfare pursuant to paragraph (1) of the preceding Article, the words "Caution; a prescription from a physician, etc. is required for use";</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(xiii)</span>for pharmaceuticals designated by the Minister of Health, Labour and Welfare, the words "Caution; do not use for human body";</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(xiv)</span>for pharmaceuticals designated by the Minister of Health, Labour and Welfare, their expiry dates;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(xv)</span>beyond what is set forth in each of the preceding items, matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at3">
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 51</span>In cases where the immediate container or wrapper of pharmaceuticals are in capsule form for retail, and where matters provided in Article 44, paragraph (1) or paragraph (2) or any items in the preceding Article printed on the immediate container or immediate capsule cannot be easily seen through the outer container or outer capsule, the same matters must be printed on such outer container or outer capsule as well.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at4">
            <div class="ArticleCaption">(Matters to Be Described on Package Inserts)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 52</span><span class="ParagraphNum">(1)</span>The package inserts, container or capsule of a pharmaceutical (hereinafter referred to as "package inserts") must include the following matters based on the findings obtained from the latest papers and others pertaining to the pharmaceutical (hereinafter referred to as "matters to be indicated on package inserts"); provided, however, that this does not apply in cases otherwise provided for by Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>dosage, administration, and other necessary care for use and handling;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>for pharmaceuticals listed in the Japanese Pharmacopoeia, matters specified in the Japanese Pharmacopoeia to be included in package inserts;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>for in-vitro diagnostics that have their standards specified pursuant to the provisions of Article 41, paragraph (3), matters specified in those standards to be included in package inserts;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>for pharmaceuticals that have their standards specified pursuant to the provisions of Article 42, paragraph (1), matters specified in those standards to be included in package inserts;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>beyond what is set forth in each of the preceding items, matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a proprietor of a pharmacy, marketing authorization holder or manufacturer or wholesale distributor of pharmaceuticals sells or provides in-vitro diagnostics to a pharmacist, proprietor of a pharmacy, marketing authorization holder, manufacturer or wholesale distributor of pharmaceuticals, physicians, dentists or veterinarians, or proprietors of hospitals, clinics for humans or domesticated animals, in cases that fall under both of the following items at the time of the sale or provision thereof, notwithstanding the preceding paragraph, the in-vitro diagnostics do not require matters to be indicated on the package inserts to be printed on package inserts:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the marketing authorization holder selling the in-vitro diagnostics provides matters to be indicated on the package inserts of the in-vitro diagnostics by means of electronic data processing systems or other information and communications technologies specified by Order of the Ministry of Health, Labour and Welfare, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when a person who intends to sell or provide the in-vitro diagnostics has obtained consent from a person who intends to purchase or receive such in-vitro diagnostics for matters to be indicated on package inserts not being included on the package insert pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at5">
            <div class="ArticleCaption">(Notification of Particulars to Be Indicated on Package Inserts)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 52-2</span><span class="ParagraphNum">(1)</span>A marketing authorization holder must, when selling pharmaceuticals designated by the Minister of Health, Labour and Welfare, notify the Minister of Health, Labour and Welfare of any cautions for use or handling included in the particulars to be indicated on the package inserts, and other particulars specified by Order of the Ministry of Health, Labour and Welfare, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare. The same applies when it intends to change the rules.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A marketing authorization holder immediately must, when making a notification under the preceding paragraph, make public notice of the matters to be indicated on the package inserts by means of electronic data processing systems or other information communications technologies specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at6">
            <div class="ArticleCaption">(PMDA Acceptance of Notification Matters to Be Indicated on the Package Inserts)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 52-3</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct the business of accepting the notification under paragraph (1) of the preceding Article for pharmaceuticals designated by the Minister of Health, Labour and Welfare prescribed in paragraph (1) of the same Article (excluding those intended exclusively for use on animals; hereinafter the same applies in the following paragraph).</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare decides to delegate the business concerning the receipt of notification prescribed in the preceding paragraph to the PMDA, a person who intends to give notification under paragraph (1) of the preceding Article regarding pharmaceuticals designated by the Minister of Health, Labour and Welfare prescribed in the same paragraph must, notwithstanding the provisions of the same paragraph, notify the PMDA thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The PMDA must, when accepting the notification prescribed in the preceding paragraph, notify the Minister of Health, Labour and Welfare thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at7">
            <div class="ArticleCaption">(Method of Listing)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 53</span>Matters provided in Article 44, paragraph (1) or (2) or Article 50 to Article 52 must be placed at a readily visible place as compared to other words, articles, pictures or designs, and these matters must be precisely written in easily understandable terms so that a general consumer or user of such pharmaceutical may easily read and understand them, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at8">
            <div class="ArticleCaption">(Particulars Prohibited from Being Entered)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 54</span>The following particulars must not be stated on the package insert of a pharmaceutical, the pharmaceutical or its containers or capsule (including the inner package):</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>matters that may create a false or misleading impression regarding the pharmaceutical;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>efficacy or performance which has not been approved pursuant to the provisions of Article 14, Article 19-2, Article 23-2-5 or Article 23-2-17 (excluding indications or performance specified by the standards for pharmaceuticals with specified standards designated by the Minister of Health, Labour and Welfare pursuant to the provisions of Article 14, paragraph (1), Article 23-2-5, paragraph (1), or Article 23-2-23, paragraph (1));</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>dosage, administration or usage periods that may pose health a hazard.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at9">
            <div class="ArticleCaption">(Prohibition of Selling and Providing)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 55</span><span class="ParagraphNum">(1)</span>Pharmaceuticals that violate the provisions of Article 50 to the preceding Article must not be sold, provided, stored or displayed for the purpose of sale or provision thereof; provided, however, that this does not apply in cases otherwise provided for by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The same applies to counterfeit pharmaceuticals, pharmaceuticals manufactured at a manufacturing facility which has not received accreditation prescribed in Article 13-3, paragraph (1) or registration prescribed in Article 23-2-4, paragraph (1) (limited to facilities located in foreign countries), or pharmaceuticals manufactured in violation of the provisions of Article 13, paragraph (1) or (6) or Article 23-2-3, paragraph (1), or pharmaceuticals marketed in violation of Article 14, paragraph (1) or (9) (including cases where it applies mutatis mutandis in Article 19-2, paragraph (5)), Article 19-2, paragraph (4), Article 23-2-5, paragraph (1) or (11) (including cases where it applies mutatis mutandis in Article 23-2-17, paragraph (5)), Article 23-2-17, paragraph (4), or Article 23-2-23, paragraph (1) or (6).</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at10">
            <div class="ArticleCaption">(Prohibition of Sale and Manufacturing)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 56</span>Pharmaceuticals falling under any of the following items must not be sold, provided, or, for the purpose of the sale or provision thereof, manufactured, imported, stored, or displayed:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>pharmaceuticals listed in the Japanese Pharmacopoeia whose properties or qualities do not comply with the standards prescribed in Japanese Pharmacopoeia;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>in-vitro diagnostics that have their standards specified pursuant to the provisions of Article 41, paragraph (3) but whose properties, quality or performance do not meet those standards;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>pharmaceuticals approved pursuant to the provisions of Article 14, Article 19-2, Article 23-2-5 or Article 23-2-17 whose components or quantity (in cases where the components are unknown, their nature or the method of manufacture), or properties, quality or performance are different from those approved (excluding those that do not violate the provisions of Article 14, paragraph (10) (including cases applied mutatis mutandis in Article 19-2, paragraph (5)) or Article 23-2-5, paragraph (12) (including cases applied mutatis mutandis in Article 23-2-17, paragraph (5)));</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>pharmaceuticals with specific standards designated by the Minister of Health, Labour and Welfare pursuant to the provisions of Article 14, paragraph (1), Article 23-2-5, paragraph (1) or Article 23-2-23, paragraph (1), but whose components or quantity (in cases where the components are unknown, their nature or method of manufacture), or properties, quality or performance do not meet those standards;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>pharmaceuticals that have their standards specified pursuant to the provisions of Article 42, paragraph (1) but that do not meet those standards;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vi)</span>pharmaceuticals completely or partially unclean, putrid or decomposing;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vii)</span>pharmaceuticals which contain or have foreign substances attached to them;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(viii)</span>pharmaceuticals which are contaminated or suspected of containing pathogens or other disease agents;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ix)</span>pharmaceuticals containing a coal-tar color other than the coal-tar color specified by Order of the Ministry of Health, Labour and Welfare for the sole purpose of coloring.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at11">
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 57</span><span class="ParagraphNum">(1)</span>Pharmaceuticals must not contain a substance that may cause a risk of health hazards, or in containers or capsule (including inner packs) that have the same risk; and containers or capsule of pharmaceuticals must not cause misunderstanding concerning how to use such pharmaceuticals.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Pharmaceuticals that violate the provisions of the preceding paragraph must not be sold, provided, or, for the purpose of the sale or provision thereof, manufactured, imported, stored, or displayed.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at12">
            <div class="ArticleCaption">(Display)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 57-2</span><span class="ParagraphNum">(1)</span>A proprietor of a pharmacy or a seller of pharmaceuticals must separate such substances from others for storage, or display.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A proprietor of a pharmacy or a store-based distributor must, in cases of displaying pharmaceuticals requiring guidance and OTC pharmaceuticals (excluding those intended exclusively for use on animals), separate such pharmaceuticals from others for display pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>A proprietor of a pharmacy, a store-based distributor or a household distributor must, in cases of displaying OTC pharmaceuticals, display schedule I pharmaceuticals, schedule II pharmaceuticals or schedule III pharmaceuticals according to criteria pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc2at13">
            <div class="ArticleCaption">(Sealing)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 58</span>A holder of marketing authorization for pharmaceuticals must, when marketing pharmaceuticals, seal the containers or capsule containing such pharmaceuticals pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare; provided, however, that this does not apply to cases of sale or provision thereof to a marketing authorization holder or manufacturer of pharmaceuticals.</div>
            </div>
          </div>
        </div>
        <div class="Section anchor" id="je_ch9sc3">
          <div class="SectionTitle">Section 3 Handling of Quasi-Pharmaceutical Products</div>
          <div class="Article anchor" id="je_ch9sc3at1">
            <div class="ArticleCaption">(Matters to Be Stated on Immediate Containers)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 59</span>The following matters must be stated on the immediate container or immediate capsule of a quasi-pharmaceutical product; provided, however, that this does not apply in cases where it is otherwise provided for by Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>name and address of the marketing authorization holder;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>the words "quasi-pharmaceutical products";</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>words specified by Order of the Ministry of Health, Labour and Welfare for quasi-pharmaceutical products provided in Article 2, paragraph (2), item (ii) or (iii);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>name (in cases where a nonproprietary name is available, then such nonproprietary name);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>manufacturing number and manufacturing code;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vi)</span>the quantity of the contents in terms of weight, volume, number, etc.;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vii)</span>names of active components for quasi-pharmaceutical products designated by the Minister of Health, Labour and Welfare (in cases where a nonproprietary name is available, then such nonproprietary name) and the quantity thereof;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(viii)</span>for a quasi-pharmaceutical product containing components designated by the Minister of Health, Labour and Welfare, the names of the components;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ix)</span>words "Caution – Not for human use", for those designated so by the Minister of Health, Labour and Welfare pertaining to quasi-pharmaceutical products provided in Article 2, paragraph (2), item (ii);</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(x)</span>for quasi-pharmaceutical products designated by the Minister of Health, Labour and Welfare, the expiry date for the same;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(xi)</span>for quasi-pharmaceutical products that have their standards specified pursuant to the provisions of Article 42, paragraph (2), matters specified in those standards to be printed on the immediate container or immediate capsule;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(xii)</span>beyond what is set forth in each of the preceding items, matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc3at2">
            <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 60</span>The provisions of Article 51, Article 52, paragraph (1), Article 53 to Article 57 apply mutatis mutandis to quasi-pharmaceutical products.In this case, "Article 44, paragraph (1) or paragraph (2) or each item of the preceding Article" in Article 51 is to be replaced with "each item of Article 59", "Article 42, paragraph (1)" in Article 52, paragraph (1), item (iv) is to be replaced with "Article 42, paragraph (2)", "Article 44, paragraph (1) or (2), or Article 50 to Article 52" in Article 53 is to be replaced with "Article 51 or Article 52, paragraph (1), applied mutatis mutandis pursuant to Article 59 or Article 60", "...Article 19-2, Article 23-2-5 or Article 23-2-17" in Article 54, paragraph (1), item (ii) is to be replaced with "or Article 19-2", "...effects or performance" is to be replaced with "or effectiveness", "Article 14, paragraph (1), Article 23-2-5, paragraph (1) or Article 23-2-23, paragraph (1)" is to be replaced with "Article 14, paragraph (1)", "Article 50 to the preceding Article" in Article 55, paragraph (1) is to be replaced with "Article 51, Article 52, paragraph (1), Article 53 and the preceding Article, as applied mutatis mutandis pursuant to the provisions of Article 59 or Article 60", "accreditation, or registration prescribed in Article 23-2-4, paragraph (1)" in paragraph (2) of the same Article is to be replaced with "accreditation", "paragraph (6), or Article 23-2-3, paragraph (1)" is to be replaced with "paragraph (6)", "...Article 19-2, paragraph (4), Article 23-2-5, paragraph (1) or paragraph (11) (including cases applied mutatis mutandis in Article 23-2-17, paragraph (5)), Article 23-2-17, paragraph (4), or Article 23-2-23, paragraph (1) or paragraph (6)" is to be replaced with "or Article 19-2, paragraph (4)", "...Article 19-2, Article 23-2-5 or Article 23-2-17" in Article 56, item (iii) is to be replaced with "or Article 19-2", "...quality or performance" is to be replaced with "or quality", "(including...) or Article 23-2-5, paragraph (12) (including cases applied mutatis mutandis in Article 23-2-17, paragraph (5))" is to be replaced with "(including...)", "Article 14, paragraph (1), Article 23-2-5, paragraph (1), Article 23-2-23, paragraph (1)" in item (iv) of the same Article is to be replaced with "Article 14, paragraph (1)", "..., quality or performance" is to be replaced with "or quality", and "Article 42, paragraph (1)" in item (v) of the same Article is to be replaced with "Article 42, paragraph (2)".</div>
            </div>
          </div>
        </div>
        <div class="Section anchor" id="je_ch9sc4">
          <div class="SectionTitle">Section 4 Handling of Cosmetics</div>
          <div class="Article anchor" id="je_ch9sc4at1">
            <div class="ArticleCaption">(Particulars to Be Stated on Immediate Containers)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 61</span>The following particulars must be stated on the immediate container or wrapper of cosmetics; provided, however, that this does not apply in cases otherwise provided for by Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>name or address of the marketing authorization holder;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>name;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>the manufacturing number or manufacturing code;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>names of components, for cosmetics containing the components, for those designated so by the Minister of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>expiry date for cosmetics designated by the Minister of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vi)</span>for cosmetics that have their standards specified pursuant to the provisions of Article 42, paragraph (2), matters specified in those standards to be printed on the immediate container or immediate capsule;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vii)</span>beyond what is set forth in each of the preceding items, matters to be specified by Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc4at2">
            <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 62</span>The provisions of Article 51, Article 52, paragraph (1), Article 53 to Article 57 apply mutatis mutandis to cosmetics.In this case, "Article 44, paragraph (1) or paragraph (2) or each item of the preceding Article" in Article 51 is to be replaced with "each item of Article 61", "Article 42, paragraph (1)" in Article 52, paragraph (1), item (iv) is to be replaced with "Article 42, paragraph (2)", "Article 44, paragraph (1) or (2), or Article 50 to Article 52" in Article 53 is to be replaced with "Article 51 or Article 52, paragraph (1), applied mutatis mutandis pursuant to Article 61 or Article 62", "... Article 19-2, Article 23-2-5 or Article 23-2-17" in Article 54, item (ii) is to be replaced with "or Article 19-2", "... or effectiveness or performance" is to be replaced with "or effectiveness", "Article 14, paragraph (1), Article 23-2-5, paragraph (1) or Article 23-2-23, paragraph (1)" is to be replaced with "Article 14, paragraph (1)", "Article 50 to the preceding Article" in Article 55, paragraph (1) is to be replaced with "Article 51, Article 52, paragraph (1), Article 53 and the preceding Article, as applied mutatis mutandis pursuant to the provisions of Article 61 or Article 62", "accreditation, or registration prescribed in Article 23-2-4, paragraph (1)" in paragraph (2) of the same Article is to be replaced with "accreditation", "paragraph (6), or Article 23-2-3, paragraph (1)" is to be replaced with "paragraph (6)", "...Article 19-2, paragraph (4), Article 23-2-5, paragraph (1) or paragraph (11) (including cases applied mutatis mutandis in Article 23-2-17, paragraph (5)), Article 23-2-17, paragraph (4), or Article 23-2-23, paragraph (1) or paragraph (6)" is to be replaced with "or Article 19-2, paragraph (4)", "... Article 19-2, Article 23-2-5 or Article 23-2-17" in Article 56, item (iii) is to be replaced with "or Article 19-2", "... quality or performance" is to be replaced with "or quality", "(including...) or Article 23-2-5, paragraph (12) (including cases applied mutatis mutandis in Article 23-2-17, paragraph (5))" is to be replaced with "(including...)", "Article 14, paragraph (1), Article 23-2-5, paragraph (1), Article 23-2-23, paragraph (1)" in item (iv) of the same Article is to be replaced with "Article 14, paragraph (1)", "... quality or performance" is to be replaced with "or quality", and "Article 42, paragraph (1)" in item (v) of the same Article is to be replaced with "Article 42, paragraph (2)".</div>
            </div>
          </div>
        </div>
        <div class="Section anchor" id="je_ch9sc5">
          <div class="SectionTitle">Section 5 Handling of Medical Devices</div>
          <div class="Article anchor" id="je_ch9sc5at1">
            <div class="ArticleCaption">(Matters to Be Stated on Immediate Containers)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 63</span><span class="ParagraphNum">(1)</span>The following matters must be stated on the medical device itself or its immediate container or immediate capsule of cosmetics; provided, however, that this does not apply in cases otherwise provided for by Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>name and address of the marketing authorization holder;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>name;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>manufacturing number and manufacturing code;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>for a medical device designated by the Minister of Health, Labour and Welfare, the quantity of the contents in terms of weight, volume, number, etc.;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>for medical devices that have their standards specified pursuant to the provisions of Article 41, paragraph (3), matters specified in those standards to be printed on the immediate container or immediate capsule;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vi)</span>for medical devices that have their standards specified pursuant to the provisions of Article 42, paragraph (2), matters specified in those standards to be printed on the immediate container or immediate capsule;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vii)</span>expiry date for a medical device designated by the Minister of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(viii)</span>beyond what is set forth in each of the preceding items, matters to be specified by Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases where the medical device prescribed in the preceding paragraph is a specially-designated medical devices requiring maintenance, the matters set forth in the provisions of item (i) to (iii) and (viii) of the same paragraph must be stated; provided, however, that this does not apply in cases otherwise provided by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc5at2">
            <div class="ArticleCaption">(Matters to Be Indicated on Package Inserts)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 63-2</span><span class="ParagraphNum">(1)</span>The package inserts, container or capsule of a medical device (hereinafter referred to as "package inserts") must indicate the following particulars based on the findings obtained from the latest papers and others pertaining to such medical device (hereinafter referred to as "matters to be indicated on package inserts"); provided, however, that this does not apply in cases otherwise provided for by Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>methods of use and other necessary precautions for use and handling;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>matters concerning maintenance and inspections for medical devices designated by the Minister of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>for medical devices that have their standards specified pursuant to the provisions of Article 41, paragraph (3), matters specified in these standards to be entered on the package inserts;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>for medical devices that have their standards specified pursuant to the provisions of Article 42, paragraph (2), matters specified in these standards to be entered on the package inserts;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>beyond what is set forth in each of the preceding items, matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a marketing authorization holder, manufacturer, seller or leaser of medical devices sells, leases or provides medical devices to marketing authorization holders, manufacturers, sellers or leasers of medical devices, physicians, dentists or veterinarians, proprietors of hospitals, clinics for humans or domesticated animals, or provides medical device programs via telecommunication lines to such persons, notwithstanding the provisions of the preceding paragraph, in cases that fall under both of the following items at the time of such selling, leasing, or giving, or providing via telecommunication lines, the matters to be indicated on the package inserts are not required to be included on the package inserts for such medical devices:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>when a holder of marketing authorization for medical devices provides matters to be indicated on the package inserts for medical devices pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare by means of electronic data processing systems or other information communications technologies specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when a person who intends to sell, lease, or provide such medical devices, or provide medical device programs via telecommunication lines to these persons has obtained consent from a person who intends to purchase, borrow, or receive such medical devices, or receive such medical device programs via telecommunication lines for the fact that package inserts without a statement of the matters to be indicated on the package inserts pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc5at3">
            <div class="ArticleCaption">(Notification of Matters to Be Indicated on Package Inserts)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 63-3</span><span class="ParagraphNum">(1)</span>A holder of marketing authorization for medical devices must, when marketing medical devices, notify the Minister of Health, Labour and Welfare in advance, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, of precautions for use and handling included in the matters to be indicated on the package inserts for medical devices and other matters specified by Order of the Ministry of Health, Labour and Welfare. The same applies when it intends to change the rules.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A holder of marketing authorization for medical devices must, when making a notification under the preceding paragraph, promptly make a public notice about the matters to be indicated on the package inserts by means of electronic data processing systems or other information and communications technologies specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc5at4">
            <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 64</span>The provisions of Article 52-3 to Article 55 apply mutatis mutandis to medical devices.In this case, "paragraph (1) of the preceding Article" in Article 52-3, paragraph (1) and paragraph (2) is to be replaced with "Article 63-3, paragraph (1)", "Article 44, paragraph (1) or paragraph (2) or Article 50 to Article 52" in Article 53 is to be replaced with "Article 63 or Article 63-2", "Article 14, Article 19-2, Article 23-2-5" in Article 54, item (ii) is to be replaced with "Article 23-2-5", "efficacy or effects" is to be replaced with "effects", "Article 14, paragraph (1), Article 23-2-5, paragraph (1) or Article 23-2-23, paragraph (1)" is to be replaced with "Article 23-2-23, paragraph (1)", "Article 50 to the preceding Article" in Article 55, paragraph (1) is to be replaced with "Article 52-3 to preceding Article, as applied mutatis mutandis pursuant to Article 63 to Article 63-3, or Article 64", "must not be sold, provided, or stored or displayed for the purpose of sale or provision thereof" is to be replaced with "must not be sold, leased or provided, or stored or displayed for the purpose of sale, lease or provision thereof, or medical devices program must not be provided via telecommunication lines", "accreditation prescribed in Article 13-3, paragraph (1) or registration prescribed in Article 23-2-4, paragraph (1)" in paragraph (2) of the same Article is to be replaced with "registration prescribed in Article 23-2-4, paragraph (1)", "Article 13, paragraph (1) or paragraph (6) or Article 23-2-3, paragraph (1)" is to be replaced with "Article 23-2-3, paragraph (1)", "Article 14, paragraph (1) or paragraph (9) (including cases applied mutatis mutandis in Article 19-2, paragraph (5)), and Article 19, paragraph (4), Article 23-2-5, paragraph (5)" is to be replaced with "Article 23-2-5, paragraph (1)".</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc5at5">
            <div class="ArticleCaption">(Prohibition of Selling and Manufacturing)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 65</span>Medical devices falling under any of the following items must not be sold, leased, provided, or must not be manufactured, imported, stored or displayed for the purpose of sale, lease or provision; or medical device programs must not be provided via telecommunications lines:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>medical devices that have their standards specified pursuant to the provisions of Article 41, paragraph (3) but whose properties, quality or performance do not meet those standards;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>medical devices which are approved by the Minister of Health, Labour and Welfare pursuant to the provisions of Article 23-2-5 or Article 23-2-17, for which the properties, quality or performance are different from those approved (excluding those which do not violate the provisions of Article 23-2-5, paragraph (12) (including cases applied mutatis mutandis in Article 23-2-17, paragraph (5)));</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>medical devices with specific standards designated by the Minister of Health, Labour and Welfare pursuant to the provisions of Article 23-2-23, paragraph (1), and for which the properties, quality or performance do not meet such standards;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>medical devices that have their standards specified pursuant to the provisions of Article 42, paragraph (2) but that do not meet those standards;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>medical devices completely or partially unclean, putrid or decomposing;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vi)</span>medical devices in or on which any foreign matter is found;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vii)</span>medical devices which are contaminated, or are likely to be contaminated, by pathogenic microorganisms;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(viii)</span>medical devices which might jeopardize health and hygiene by their use.</div>
              </div>
            </div>
          </div>
        </div>
        <div class="Section anchor" id="je_ch9sc6">
          <div class="SectionTitle">Section 6 Handling of Regenerative Medicine Products</div>
          <div class="Article anchor" id="je_ch9sc6at1">
            <div class="ArticleCaption">(Particulars to Be Indicated on Immediate Containers)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 65-2</span>On the immediate container or capsule of a regenerative medicine product, the particulars prescribed in the following items must be indicated; provided, however, that this does not apply in cases otherwise provided for by Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>the name and address of the marketing authorization holder;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>the name;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>the manufacturing number or manufacturing code;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>the label indicating a regenerative medicine product specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>the label indicating a regenerative medicine product approved pursuant regenerative medicine products to Article 23-25 or Article 23-37, provided with conditions and time limits pursuant to the provisions of Article 23-26, paragraph (1) (including cases applied mutatis mutandis in Article 23-37, paragraph (5)), specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vi)</span>for regenerative medicine products designated by the Minister of Health, Labour and Welfare, the quantity of the contents in terms of weight, volume, number, etc.;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vii)</span>for regenerative medicine products that have their standards specified pursuant to the provisions of Article 41, paragraph (3), particulars specified in those standards to be indicated on the immediate container or capsule;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(viii)</span>for regenerative medicine products that have their standards specified pursuant to the provisions of Article 42, paragraph (1), particulars specified in those standards to be indicated on the immediate container or capsule;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ix)</span>the expiry date;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(x)</span>beyond what is set forth in each of the preceding items, particulars specified by Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc6at2">
            <div class="ArticleCaption">(Particulars to Be Indicated on Package Inserts)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 65-3</span>The package inserts, container or capsule of a regenerative medicine product (hereinafter referred to as "package inserts") must indicate the following particulars based on the findings obtained from the latest papers and others pertaining to such regenerative medicine product (hereinafter referred to as "particulars to be indicated on the package inserts"); provided, however, that this does not apply in cases otherwise provided for by Order of the Ministry of Health, Labour and Welfare:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>dosage, administration, directions, or other necessary precautions for use and handling;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>particulars specified by Order of the Ministry of Health, Labour and Welfare;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>for regenerative medicine products that have their standards specified pursuant to the provisions of Article 41, paragraph (3), particulars specified in those standards to be indicated on the package inserts;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>for regenerative medicine products that have their standards specified pursuant to the provisions of Article 42, paragraph (1), particulars specified in those standards to be indicated on the package inserts;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>beyond what is set forth in each of the preceding items, particulars specified by Order of the Ministry of Health, Labour and Welfare.</div>
              </div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc6at3">
            <div class="ArticleCaption">(Notification of Particulars to Be Indicated on the Package Inserts)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 65-4</span><span class="ParagraphNum">(1)</span>A holder of marketing authorization for regenerative medicine products must, when marketing regenerative medicine products, notify the Minister of Health, Labour and Welfare in advance, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, of precautions for use and handling included in the particulars to be indicated on the package inserts of regenerative medicine products and other matters specified by Order of the Ministry of Health, Labour and Welfare. The same applies when it intends to change the rules.</div>
            </div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A holder of marketing authorization for regenerative medicine products must, when making a notification under the preceding paragraph, promptly make a public notice about the particulars to be indicated on the package inserts of regenerative medicine products by means of electronic data processing systems and other information and communications technologies specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc6at4">
            <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 65-5</span>The provisions of Article 51, Article 52-3 to Article 55, Article 57, Article 57-2, paragraph (1) and Article 58 applies mutatis mutandis to regenerative medicine products. In this case, Article 44, paragraph (1) or paragraph (2) or each item of the preceding Article" in Article 51 is to be replaced with "each item of Article 65-2", "Article 44, paragraph (1) or paragraph (2) or Article 50 to Article 52" in Article 53 is to be replaced with "Article 51, applied mutatis mutandis in Article 65-2, Article 65-3 or Article 65-5", "Article 14, Article 19-2, Article 23-2-5 or Article 23-2-17" in Article 54, item (ii) is to be replaced with "Article 23-25 or Article 23-37", "performance for pharmaceuticals provided with specific standards designated by the Minister of Health, Labour and Welfare pursuant to the provisions of Article 14, paragraph (1), Article 23-2-5, paragraph (1) or Article 23-2-23, paragraph (1), excluding the efficacy or effects or performance for such standards)" is to be replaced with "performance", "Article 50 to the preceding Article" in Article 55, paragraph (1) is to be replaced with "Article 51 or Article 52-3 to the preceding Article, applied mutatis mutandis pursuant to Article 65-2 to Article 65-4, or Article 65-5", "accreditation prescribed in Article 13-3, paragraph (1) or registration prescribed in Article 23-2-4, paragraph (1)" in paragraph (2) of the same Article is to be replaced with "accreditation prescribed in Article 23-24, paragraph (1)", "Article 13, paragraph (1) or (6) or Article 23-2-3, paragraph (1)" is to be replaced with "Article 23-22, paragraph (1) or paragraph (6)", "Article 14, paragraph (1) or paragraph (9) (including cases applied mutatis mutandis pursuant to Article 19-2, paragraph (5)), Article 19-2, paragraph (4), Article 23-2-5, paragraph (1) or paragraph (11) (including cases applied mutatis mutandis in Article 23-2-17, paragraph (5)), Article 23-2-17, paragraph (4) or Article 23-2-23, paragraph (1) or (6)" is to be replaced with "Article 23-25, paragraph (1) or paragraph (9) (including cases applied mutatis mutandis in Article 23-37, paragraph (5)) or Article 23-37, paragraph (4).</div>
            </div>
          </div>
          <div class="Article anchor" id="je_ch9sc6at5">
            <div class="ArticleCaption">(Prohibition of Selling and Manufacturing)</div>
            <div class="Paragraph">
              <div class="ParagraphSentence"><span class="ArticleTitle">Article 65-6</span>Regenerative medicine products falling under any of the following items must not be sold, provided, or, for the purpose of the sale or provision thereof, manufactured, imported, stored, or displayed:</div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(i)</span>regenerative medicine products that have their standards specified pursuant to the provisions of Article 41, paragraph (3) but whose properties, quality or performance do not meet those standards;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(ii)</span>regenerative medicine products which are approved by the Minister of Health, Labour and Welfare pursuant to the provisions of Article 23-25 or Article 23-37, for which the properties, quality or performance (for those provided with conditions or time limits pursuant to the provisions Article 23-26, paragraph (1) (including cases applied mutatis mutandis in Article 23-37, paragraph (5)), those that may be presumed to include these) are different from those approved (excluding those which do not violate the provisions of Article 23-25, paragraph (10) (including cases applied mutatis mutandis in Article 23-37, paragraph (5)));</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iii)</span>regenerative medicine products that have their standards specified pursuant to the provisions of Article 42, paragraph (1) but that do not meet those standards;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(iv)</span>regenerative medicine products completely or partially unclean, putrid or decomposing;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(v)</span>regenerative medicine products in or on which any foreign matter is found;</div>
              </div>
              <div class="Item">
                <div class="ItemSentence"><span class="ItemTitle">(vi)</span>regenerative medicine products which are contaminated, or are likely to be contaminated, by pathogenic microorganisms.</div>
              </div>
            </div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch10">
        <div class="ChapterTitle">Chapter X Advertisement of Pharmaceuticals, etc.</div>
        <div class="Article anchor" id="je_ch10at1">
          <div class="ArticleCaption">(Exaggerated Advertisement)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 66</span><span class="ParagraphNum">(1)</span>No person must, explicitly or implicitly, advertise, describe or circulate false or exaggerated statements regarding the name, manufacturing process, efficacy and effects or performance of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>It is to be construed as falling under the preceding paragraph to advertise, describe or circulate such statements as lead to the false impression that a physician or other person has certified the efficacy, effects or performance of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>No person may use statements or diagrams suggesting criminal abortion, or any obscene statements or diagrams in connection with pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch10at2">
          <div class="ArticleCaption">(Restrictions on Advertising of Pharmaceuticals and Regenerative Medicine Products for Designated Diseases)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 67</span><span class="ParagraphNum">(1)</span>With regard to the pharmaceuticals or regenerative medicine products which are intended for use in the cure of cancer or other special diseases specified by Cabinet Order and for which use not under the guidance of physicians or dentists is highly likely to cause hazards, Order of the Ministry of Health, Labour and Welfare may specify necessary measures for maintaining the appropriate use of such pharmaceuticals or regenerative medicine products, such as designating pharmaceuticals or regenerative medicine products and restricting the means of advertising of the pharmaceuticals or regenerative medicine products targeting lay persons who are not medical industry professionals.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare must in advance hear the opinion of the Pharmaceutical Affairs and Food Sanitation Council, when the Minister of Health, Labour and Welfare intends to ask for a cabinet meeting related to the establishment, alteration or abolition of the Cabinet Orders specifying the special diseases provided in the preceding paragraph; provided, however, that this does not apply to cases where the Pharmaceutical Affairs and Food Sanitation Council considers it a minor matter.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch10at3">
          <div class="ArticleCaption">(Prohibition of the Advertisement of Pharmaceuticals, Medical Devices, and Regenerative Medicine Products Before Their Approval)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68</span>No person may advertise the name, manufacturing process, efficacy, effects or performance of pharmaceuticals or medical devices, or regenerative medicine products provided in Article 14, paragraph (1), Article 23-2-5, paragraph (1) or Article 23-2-23, paragraph (1), which have not yet been approved pursuant to the provisions of Article 14, paragraph (1), Article 19-2, paragraph (1), Article 23-2-5, paragraph (1), Article 23-2-17, paragraph (1), Article 23-25, paragraph (1), Article 23-37, paragraph (1), or which have not yet been certified pursuant to the provisions of Article 23-2-23, paragraph (1).</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch11">
        <div class="ChapterTitle">Chapter XI Safety Measures for Pharmaceuticals, etc.</div>
        <div class="Article anchor" id="je_ch11at1">
          <div class="ArticleCaption">(Supply of Information)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-2</span><span class="ParagraphNum">(1)</span>Holders of marketing authorization for pharmaceuticals, medical devices or regenerative medicine products, wholesale distributors, wholesale distributors of medical devices (meaning sellers or leasers of medical devices that are engaged in the business of selling or providing medical devices to proprietors of pharmacies, holders of marketing authorization for medical devices, sellers or leasers of medical devices, or proprietors of hospitals, clinics for humans or domesticated animals, or that are engaged in the business of leasing medical devices to proprietors of pharmacies, or proprietors of hospitals, clinics for humans or domesticated animals; hereinafter the same applies in the following paragraph), wholesale distributors of regenerative medicine products (meaning sellers of regenerative medicine products that are engaged in the business of selling or providing regenerative medicine products to holders of marketing authorization for regenerative medicine products or sellers of regenerative medicine products, or proprietors of hospitals, clinics for humans or domesticated animals; hereinafter the same applies in the same paragraph), persons with special approval for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics, or persons with special approval for foreign-manufactured medical devices, or persons with special approval for foreign-manufactured regenerative medicine products (hereinafter collectively referred to as "persons with special approval regarding foreign manufacturing") must collect and review the efficacy and safety of pharmaceuticals, medical devices, or regenerative medicine products, and other required information for the appropriate use of pharmaceuticals, medical devices, or regenerative medicine products (including the information on maintenance for medical devices designated pursuant to the provisions of Article 63-2, paragraph (1), item (ii); hereinafter the same applies in the following paragraph) and, at the same time, make efforts to present these to proprietors of pharmacies, proprietors of hospitals or clinics for humans or domesticated animals, sellers of pharmaceuticals, and sellers, leasers or repairers of medical devices, and sellers of regenerative medicine products, or physicians, dentists, pharmacists and veterinarians, and other medical industry professionals.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The proprietors of pharmacies, hospitals, clinics for humans or domesticated animals, sellers of pharmaceuticals, sellers, leasers or repairers of medical devices, sellers of regenerative medicine products or medical industry professionals such as physicians, dentists, pharmacists or veterinarians must make efforts to cooperate in the proper use of pharmaceuticals, medical devices or regenerative medicine products dealt with by marketing authorization holders, wholesale distributors of pharmaceuticals, medical devices or regenerative medicine products, wholesale distributors of medical devices, or persons with special approval regarding foreign manufacturing in order to collect information to assure the appropriate use of pharmaceuticals, medical devices or regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>In order to assure the proper use of pharmaceuticals, medical devices and regenerative medicine products, proprietors of pharmacies, proprietors of hospitals or clinics, or medical industry professionals such as physicians, dentists or pharmacists must make efforts to make use of information provided by maintaining close connections with each other pursuant to the provisions of paragraph (1) (including the proper use of maintenance for medical devices designated pursuant to the provisions of Article 63-2, paragraph (1), item (ii)) and others required to assure the appropriate use of pharmaceuticals, medical devices and regenerative medicine products.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at2">
          <div class="ArticleCaption">(Promotion to Raise Awareness Regarding the Appropriate Use of Pharmaceuticals, Medical Devices and Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-3</span>The National Government, prefectures, cities with established health centers and special wards must make efforts to promote education and knowledge about the appropriate use of pharmaceuticals, medical devices and regenerative medicine products under the cooperation of the related institutions and entities.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at3">
          <div class="ArticleCaption">(Explanation of Regenerative Medicine Products to Healthcare Professionals Dealing with Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-4</span>Healthcare professionals dealing with regenerative medicine products must make proper explanation to persons handling such regenerative medicine products regarding the efficacy and safety of regenerative medicine products and other matters required for the appropriate use of regenerative medicine products, and make efforts to use such regenerative medicine products after gaining approval from such persons.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at4">
          <div class="ArticleCaption">(Preparation and Maintaining of Records on Special Medical Devices)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-5</span><span class="ParagraphNum">(1)</span>In cases of medical devices designated by the Minister of Health, Labour and Welfare as those for which their location must be known in order to prevent the occurrence or spread of hazards in health and hygiene, such as medical devices which are used by implantation in the human body or other medical devices which might be used outside facilities providing medical treatment (hereinafter referred to as "designated medical devices" in this Article and the following Article), persons with approval pursuant to Article 23-2-5 or designated holder of marketing authorization for foreign-manufactured medical devices (hereinafter referred to as "persons approved for designated medical devices" in this Article and following Article) must prepare records including the names and addresses of persons with implanted designated medical devices or other persons using medical devices (hereinafter referred to as "users of designated medical devices" in the following paragraph), and other items specified by Order of the Ministry of Health, Labour and Welfare and appropriately maintain the records.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Physicians or other healthcare professionals handling designated medical devices are to supply persons approved for designated medical devices with information on matters specified by Order of the Ministry of Health, Labour and Welfare provided in the preceding paragraph related to users of designated medical devices under their charge to persons with manufacturing approvals either directly or via a seller or leaser of designated medical devices; provided, however, that this does not apply when it is against the wishes of the user of the designated medical device.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Sellers or leasers of designated medical devices must make explanations to physicians and other healthcare professionals handling designated medical devices and cooperate in other ways to facilitate the work involved in the preparation and maintaining records under paragraph (1) (hereinafter referred to as "record preparation work").</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>Persons approved for designated medical devices may entrust all or part of the record preparation work to sellers exclusively handling a designated medical device for which the person has received approval or other persons in compliance with criteria specified by Order of the Ministry of Health, Labour and Welfare. In such cases, the person approved for designated medical devices must notify the Minister of Health, Labour and Welfare in advance of the details of the person to receive such entrusted service, including the name, address and other matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>Persons approved for designated medical devices, sellers or leasers of designated medical devices, or persons entrusted pursuant to the provisions of the preceding paragraph, or their officers or employees must not disclose any personal information acquired in the course of duties regarding functions of recording without legitimate grounds. The same also applies to those who used to be the abovementioned positions.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>Beyond what is specified in each of the preceding paragraphs, items required in relation to record preparation work are to be specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at5">
          <div class="ArticleCaption">(Guidance and Advice on Designated Medical Devices)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-6</span>The Minister of Health, Labour and Welfare or the prefectural governor may give guidance or advice required for record preparation work to persons approved for designated medical devices, persons entrusted pursuant to the provisions of paragraph (4) of the preceding Article, sellers or leasers of designated medical devices, or physicians or other healthcare professionals handling designated medical devices.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at6">
          <div class="ArticleCaption">(Preparation and Maintaining of Records for Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-7</span><span class="ParagraphNum">(1)</span>Persons receiving approval pursuant to Article 23-25 for regenerative medicine products or designated holders of marketing authorization for foreign-manufactured regenerative medicine products (hereinafter referred to as "persons approved for regenerative medicine products" in this Article and the following Article) must record the names, addresses of marketing authorization holders or sellers of regenerative medicine products, or proprietors of hospitals or clinics for humans or domesticated animals that have received regenerative medicine products, and other matters thereof specified by Order of the Ministry of Health, Labour and Welfare and properly maintain the records.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Sellers of regenerative medicine products must, when selling or providing regenerative medicine products to the marketing authorization holders or sellers of regenerative medicine products or the proprietors of hospitals or clinics for humans or domesticated animals, provide the persons approved for the regenerative medicine products with information on the matters on the person receiving such products specified by Order of the Ministry of Health, Labour and Welfare prescribed in the preceding paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Healthcare professionals dealing with regenerative medicine products must record the names and addresses of the users of regenerative medicine products designated by the Minister of Health, Labour and Welfare in charge (hereinafter referred to as "designated regenerative medicine products" in this Article) and other matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>Supervisors of hospitals or clinics for humans or domesticated animals are to properly maintain the records under the preceding paragraph, and, based upon a request from persons approved for designated regenerative medicine products pursuant to Article 23-25, designated holders of marketing authorization for foreign-manufactured regenerative medicine products, or persons entrusted pursuant to the provisions of paragraph (6) (hereinafter referred to as "persons approved for regenerative medicine products" in this Article), provide such records under the preceding paragraph to such persons approved for regenerative medicine products in cases only where using regenerative medicine product is found to be necessary for taking measures in order to prevent the occurrence or spread of a hazard in health and hygiene and it benefits the users of such regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>Sellers of regenerative medicine products must provide explanation to and other necessary cooperation with physicians and other healthcare professionals, supervisors of hospitals or clinics for humans or domesticated animals that deal with the regenerative medicine products so that the preparation and maintaining of records work under the preceding two paragraphs is smoothly provided.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>Persons approved for regenerative medicine products may entrust sellers that deal with all of one item of regenerative medicine products with approval and other persons meeting the standards specified by Order of the Ministry of Health, Labour and Welfare for all or part of the preparation or maintaining of records work under paragraph (1).In this case, persons approved for regenerative medicine products must notify the Minister of Health, Labour and Welfare of the name and address of the person intended for entrustment or other matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>Persons approved for regenerative medicine products or their officers or employees must not disclose any personal information acquired in the course of duties regarding taking measures to prevent the occurrence or spread of a hazard in health and hygiene prescribed in paragraph (4) without legitimate grounds. The same also applies to those who used to be the abovementioned persons.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(8)</span>Beyond what is specified in each of the preceding paragraphs, necessary matters pertaining to the preparation and maintaining of records under paragraph (1), paragraph (3) and paragraph (4) (hereinafter referred to as "record preparation work" in the next Article) is to be specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at7">
          <div class="ArticleCaption">(Advice and Guidance on Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-8</span>The Minister of Health, Labour and Welfare or the prefectural governor may give guidance or advice required for record preparation work to persons approved for regenerative medicine products, persons entrusted pursuant to the provisions of paragraph (6) of the preceding Article, sellers of regenerative medicine products, healthcare professionals dealing with regenerative medicine products, or supervisors of hospitals or clinics for humans or domesticated animals.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at8">
          <div class="ArticleCaption">(Prevention of Hazards)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-9</span><span class="ParagraphNum">(1)</span>Holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, or persons with special approval regarding foreign manufacturing must, when they learn of the occurrence or spread of hazards in health and hygiene suspected to be caused by using the pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products that they manufactured and sold or received approval specified in Article 19-2, 23-2-17 or Article 23-37 for, dispose of, recall, discontinue selling and provide information on such products, and take other necessary measures for the prevention of the occurrence or spread of hazards in health and hygiene.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Proprietors of pharmacies, hospitals or clinics for humans or domesticated animals; sellers of pharmaceuticals, quasi-pharmaceutical products or cosmetics; sellers, leasers or repairers of medical devices; sellers of regenerative medicine products; physicians, dentists, veterinarians or other medical industry professionals must make efforts to cooperate in providing measures required by holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical products or regenerative medicine products, or persons with special approval regarding foreign manufacturing pursuant to the provisions of the preceding paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at9">
          <div class="ArticleCaption">(Reporting Side Effects)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-10</span><span class="ParagraphNum">(1)</span>When holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical products or regenerative medicine products, or persons with special approval regarding foreign manufacturing learn of the occurrence of any disease, disability or death suspected to be caused by the side effects use of the pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products that they manufactured and sold or received approval specified in Article 19-2, 23-2-17 or Article 23-37 for, the occurrence of any infectious disease suspected to be caused by the use of such items, and other matters on the efficacy and safety of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products specified by Order of the Ministry of Health, Labour and Welfare, such holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical products or regenerative medicine products, or persons with special foreign approval report must report the same to the Minister of Health, Labour and Welfare, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Proprietors of pharmacies; proprietors of hospitals or clinics for humans or domesticated animals; or physicians, dentists, pharmacists, registered sales clerks, veterinarians and other medical industry professionals must, in cases where they learn of the occurrence of any disease, disability or death suspected to be caused by the side effects use of the pharmaceuticals, medical devices or regenerative medicine products, or the occurrence of any infectious disease suspected to be caused by the use of such items, and when it is found to be necessary in order to prevent the occurrence or spread of hazards in health and hygiene, report the same to the Minister of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The PMDA must provide a compilation of information on disease, disability and death of the persons who claimed side effect relief benefits provided in Article 15, paragraph (1), item (i), (a) of the Act on the Pharmaceuticals and Medical Devices Agency (Act No. 192, 2002) or infection relief benefits provided in item (ii), (a) of the same paragraph, or an investigation on the disease, disability and death, and report the results thereof to the Minister of Health, Labour and Welfare pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at10">
          <div class="ArticleCaption">(Reporting Recalls)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-11</span>Holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, or persons with special approval regarding foreign manufacturing or manufacturers of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products for export provided in Article 80, paragraph (1) to paragraph (3) must, when they recall pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products that they marketed, manufactured, or received approval specified in the provisions of Article 19-2, Article 23-2-17 or Article 23-37 (excluding cases where recall was made due to the order under Article 70, paragraph (1)) for, report that they have started to recall such products and the status of the recall to the Minister of Health, Labour and Welfare pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at11">
          <div class="ArticleCaption">(Reporting to the Pharmaceutical Affairs and Food Sanitation Council)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-12</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare is to inform the Pharmaceutical Affairs and Food Sanitation Council (PAFSC) of the status of the report under the preceding two Articles to for each fiscal year and, when they find it necessary, seek opinions from the PAFSC and take necessary measures required to prevent the occurrence or spread of hazards in health and hygiene caused by the use of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Beyond what is provided in the preceding paragraph, Article 68-14, paragraph (2) and Article 68-24, paragraph (2), the Pharmaceutical Affairs and Food Sanitation Council (PAFSC) may conduct study and deliberations on the necessary measures required to prevent the occurrence or spread of hazards in health and hygiene caused by the use of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, and when it finds it necessary, deliver its opinions to the Minister of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The Minister of Health, Labour and Welfare is to, when delivering the report or measures prescribed in paragraph (1), conduct a compilation of information under Article 68-10, paragraph (1) or paragraph (2) or the preceding Article, or investigations for such report.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at12">
          <div class="ArticleCaption">(Compilation of Information and Investigations on the Report of Side Effects by the PMDA)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-13</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct compilation of information provided in paragraph (3) of the preceding Article on pharmaceuticals (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article), quasi-pharmaceutical products (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article), cosmetics, medical devices (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) or regenerative medicine products (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when finding it necessary to conduct reports or measures prescribed in paragraph (1) of the preceding Article, have the PMDA conduct an investigation under paragraph (3) of the same Article for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct compilation of information pursuant to the provisions of paragraph (1), persons who intend to report under Article 68-10, paragraph (1) or paragraph (2) or Article 68-11 pertaining to pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products specified by Cabinet Order prescribed in the same paragraph must, notwithstanding these provisions, report the same to the PMDA, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The PMDA must, when conducting a compilation of information under paragraph (1) or an investigation under paragraph (2), notify the Minister of Health, Labour and Welfare of the results of such compilation of information or investigation without delay pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at13">
          <div class="ArticleCaption">(Periodic Reporting of Infectious Diseases Pertaining to Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-14</span><span class="ParagraphNum">(1)</span>Holders of marketing authorization for regenerative medicine products or persons with special foreign approval for regenerative medicine products must, based upon findings obtained from the latest papers on infectious diseases caused by regenerative medicine products or the raw materials or materials of such regenerative medicine products marketed by such persons or approved pursuant to Article 23-37, evaluate such regenerative medicine products and periodically report the results to the Minister of Health, Labour and Welfare pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare is to provide the status of reports under the preceding paragraph to the Pharmaceutical Affairs and Food Sanitation Council for each fiscal year and, when they find it necessary, receive the opinions therefrom and take necessary measures to prevent the occurrence or spread of hazards in health and hygiene caused by the use of regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When providing the report or taking measures prescribed in the preceding paragraph, the Minister of Health, Labour and Welfare is to provide a compilation of information on the report under paragraph (1) or an investigation of such report.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch11at14">
          <div class="ArticleCaption">(Compilation of Information on Periodic Reporting of Infectious Diseases and Investigation by the PMDA)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-15</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct a compilation of information provided in paragraph (3) of the preceding Article pursuant to regenerative medicine product (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) or raw materials or materials of such regenerative medicine products which are specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when finding it necessary for the report or measures prescribed in paragraph (2) of the preceding Article, have the PMDA conduct an investigation under paragraph (3) of the same Article on regenerative medicine products or the raw materials or materials of such regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct compilation of information pursuant to the provisions of paragraph (1), persons who intend to report under paragraph (1) of the preceding Article pertaining to regenerative medicine products or the raw materials or materials of such regenerative medicine products specified by Cabinet Order prescribed in the same paragraph must, notwithstanding the same paragraph, report the same to the PMDA pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the PMDA provides a compilation of information under paragraph (1) or an investigation under paragraph (2), the PMDA must notify the Minister of Health, Labour and Welfare of the result of such compilation of information or investigation without delay pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch12">
        <div class="ChapterTitle">Chapter XII Exceptions of Biological Products</div>
        <div class="Article anchor" id="je_ch12at1">
          <div class="ArticleCaption">(Manufacturing Supervisors of Biological Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-16</span><span class="ParagraphNum">(1)</span>Notwithstanding the provisions of Article 17, paragraphs (3) and (5) and Article 23-2-14, paragraphs (3) and (5), manufacturers of biological products must receive approval from the Minister of Health, Labour and Welfare and place physicians, persons with bacteriological knowledge, and other technicians at each manufacturing site (for biological products as medical devices or in-vitro diagnostics, those limited to manufacturing processes provided in Article 23-2-3, paragraph (1) pertaining to designing, assembling, sterilization and others specified by Order of the Ministry of Health, Labour and Welfare) so that such manufacturers may manage the manufacturing facility for biological products on site that such manufacturers received approval from the Minister of Health, Labour and Welfare for or have others manage the manufacturing on site.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions of Article 7, paragraph (3) and Article 8, paragraph (1) apply mutatis mutandis to persons who supervise the manufacturing of biological products provided in the preceding paragraph.In this case, "the governor of the prefecture where the place of such pharmacy is located" in Article 7, paragraph (3) is to be replaced with "the Minister of Health, Labour and Welfare".</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch12at2">
          <div class="ArticleCaption">(Particulars to Be Indicated on Immediate Containers)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-17</span>Beyond the matters set forth in each item of Article 50, each item of Article 59, each item of Article 61 and each item of Article 63, paragraph (1), the following particulars must be indicated on the immediate container or capsule of a biological product; provided, however, that this does not apply in cases otherwise provided for by Order of the Ministry of Health, Labour and Welfare:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>for biological products, a label indicating a biological product (excluding Specified biological products) specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>for Specified biological products, a label indicating a special biological product specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>for biological products that have their standards specified pursuant to the provisions of Article 42, paragraph (1), applied mutatis mutandis pursuant to Article 68-19, particulars specified in those standards to be indicated on the immediate container or capsule;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>beyond what is set forth in the preceding three items, particulars specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch12at3">
          <div class="ArticleCaption">(Particulars to Be Indicated on Package Inserts)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-18</span>The following particulars must be indicated, beyond those set forth in each item of Article 52, paragraph (1) (including cases applied mutatis mutandis in Article 60 or Article 62) or the those set forth in each item of Article 63-2, paragraph (1), on the package insert or on the container or capsule of a biological product; provided, however, that this does not apply in cases otherwise provided for by Order of the Ministry of Health, Labour and Welfare:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>the particulars specified by Order of the Ministry of Health, Labour and Welfare in order to warn of the special properties of a biological product;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>for biological products that have their standards specified pursuant to the provisions of Article 42, paragraph (1), applied mutatis mutandis pursuant to the following Article, particulars specified in those standards to be indicated on the package insert or the container or capsule;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>beyond what is set forth in the preceding two items, the particulars specified by Order of the Ministry of Health, Labour and Welfare.</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch12at4">
          <div class="ArticleCaption">(Application, Mutatis Mutandis)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-19</span>The provisions of Article 42, paragraph (1), Article 51, Article 53 and Article 55, paragraph (1) applies mutatis mutandis to biological products.In this case, "pharmaceuticals or regenerative medicine products requiring special attention with regards to health and hygiene" in Article 42, paragraph (1) is to be replaced with "biological products", "Article 44, paragraph (1) or paragraph (2) or each item of the preceding Article" in Article 51 is to be replaced with "each item of Article 68-17", "Article 44, paragraph (1) or paragraph (2) or Article 50 to Article 52" in Article 53 is to be replaced with "Article 51, applied mutatis mutandis pursuant to Article 68-17, Article 68-18 or Article 68-19", "Article 50 to the preceding Article" in Article 55, paragraph (1) is to be replaced with "Article 51 or Article 53, applied mutatis mutandis pursuant to Article 68-17, Article 68-18 or Article 68-19", and "sold, provided, or selling" is to be replaced with "sold, leased, provided, or selling or leasing".</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch12at5">
          <div class="ArticleCaption">(Prohibition of Selling and Manufacturing)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-20</span>When biological products that have necessary standards specified pursuant to the provisions of Article 42, paragraph (1), applied mutatis mutandis pursuant to the preceding Article do not meet those standards, the biological products must not be sold, leased, provided, or manufactured, imported, stored or displayed for the purpose of selling, leasing or providing those biological products.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch12at6">
          <div class="ArticleCaption">(Explanation on Specified Biological Products by Healthcare Professionals Dealing with Specified Biological Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-21</span>Physicians and other healthcare professionals dealing with specified biological products (hereinafter referred to as "healthcare professionals dealing with specified biological products") must make a proper explanation to users of such specified biological products and endeavor to aid understanding on efficacy and safety of specified biological products and other matters required for the appropriate use of such specified biological products.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch12at7">
          <div class="ArticleCaption">(Preparation and Maintaining of Records Regarding Biological Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-22</span><span class="ParagraphNum">(1)</span>Persons approved pursuant to Article 14 or Article 23-2-5 for biological products, designated holders of marketing authorization for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics, or designated holders of marketing authorization for foreign-manufactured medical devices (hereinafter referred to as "persons approved for biological products" in this Article and the following Article) must record the name, address of proprietors of pharmacies who were assigned or loaned biological products, marketing authorization holders, sellers or leasers of biological products, or proprietors of hospitals or clinics for humans or domesticated animals, and other matters specified by Order of the Ministry of Health, Labour and Welfare and properly maintain the records.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When selling, leasing or providing biological products to proprietors of pharmacies, marketing authorization holders, sellers or leasers of biological products, or proprietors of hospitals or clinics for humans or domesticated animals, sellers or leasers of biological products must provide information regarding the matters specified by Order of the Ministry of Health, Labour and Welfare prescribed in the preceding paragraph pertaining to those who have been assigned or loaned biological products to persons approved for biological products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Healthcare professionals with specified biological products are to keep records of the names and addresses of users of Specified biological products, and other matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>Supervisors of pharmacies or supervisors of hospitals or clinics for humans or domesticated animals are to properly maintain the records under the preceding paragraph and, based upon requests from persons who have received approval for specified biological products in Article 14 or Article 23-2-5, designated holder of marketing authorization for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics, designated holder of marketing authorization for foreign-manufactured medical devices, or persons entrusted pursuant to the provisions of paragraph (6) (hereinafter referred to as "persons approved for specified biological products" in this Article), in cases only where it is found to be necessary for taking measures in order to prevent the occurrence or spread of hazards in health and hygiene and it benefits the users of such specified biological products, provide the records under the preceding paragraph to the persons approved for specified biological products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>Sellers or leasers of specified biological products must provide explanation to and other necessary cooperation with the healthcare professionals dealing with specified biological products, supervisors of pharmacies, or supervisors of hospitals or clinics for humans or domesticated animals so that the preparation and maintaining of records work under the preceding two paragraphs is smoothly provided.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>Persons approved for biological products may entrust sellers that deal with all of one item of biological products with approval and other persons meeting the standards specified by Order of the Ministry of Health, Labour and Welfare for all or part of the preparation and maintaining of records under paragraph (1).In this case, persons approved for biological products must notify the Minister of Health, Labour and Welfare in advance of the matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>Persons approved for specified biological products or their officers or employees must not disclose any personal information acquired in the course of duties regarding taking measures to prevent the occurrence or spread of hazards in health and hygiene prescribed in paragraph (4) without legitimate grounds. The same also applies to those who used to be the abovementioned persons.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(8)</span>Beyond what is specified in each of the preceding paragraphs, necessary matters pertaining to the preparation and maintaining of records under paragraph (1), paragraph (3) and paragraph (4) (hereinafter referred to as "record preparation work" in the next Article) is to be specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch12at8">
          <div class="ArticleCaption">(Advice and Guidance on Biological Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-23</span>The Minister of Health, Labour and Welfare or the prefectural governor may give guidance or advice required for record preparation work to persons approved for biological products, persons entrusted pursuant to the provisions of paragraph (6) of the preceding Article, sellers or leasers of biological products, health professionals dealing with specified biological products, or supervisors of hospitals or clinics for humans or domesticated animals.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch12at9">
          <div class="ArticleCaption">(Periodic Reporting of Infectious Diseases Pertaining to Biological Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-24</span><span class="ParagraphNum">(1)</span>Holders of marketing authorization for biological products or persons with special foreign approval for pharmaceuticals must, based upon findings obtained from the latest papers on infectious diseases caused by medical devices or the raw materials or materials of such biological products marketed by such persons or approved pursuant to Article 19-2 or Article 23-2-17, evaluate such biological products and periodically report the results to the Minister of Health, Labour and Welfare, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare is to provide the status of reports under the preceding paragraph to the Pharmaceutical Affairs and Food Sanitation Council for each fiscal year and, when they find it necessary, receive the opinions therefrom and take necessary measures to prevent the occurrence or spread of hazards in health and hygiene caused by the use of biological products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When providing the report or measure prescribed in the preceding paragraph, the Minister of Health, Labour and Welfare are to provide a compilation of information on the report under paragraph (1) or an investigation of such report.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch12at10">
          <div class="ArticleCaption">(Compilation of Information on Periodic Reporting of Infectious Diseases and Investigation by the PMDA)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 68-25</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct compilation of information provided in paragraph (3) of the preceding Article pursuant to biological products (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article) or raw materials or materials of such biological products which are specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when finding it necessary for the report or measures prescribed in paragraph (2) of the preceding Article, have the PMDA conduct an investigation under paragraph (3) of the same Article on biological products or the raw materials or materials of such biological products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct compilation of information pursuant to the provisions of paragraph (1), persons who intend to report under paragraph (1) of the preceding Article pertaining to biological products or the raw materials or materials of such biological products specified by Cabinet Order prescribed in the same paragraph must, notwithstanding the same paragraph, report the same to the PMDA, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the PMDA provides a compilation of information under paragraph (1) or an investigation under paragraph (2), the PMDA must notify the Minister of Health, Labour and Welfare of the result of such compilation of information or investigation without delay, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch13">
        <div class="ChapterTitle">Chapter XIII Supervision</div>
        <div class="Article anchor" id="je_ch13at1">
          <div class="ArticleCaption">(On-Site Inspections)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 69</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare or the governor of the prefecture (prefectural governor) may, when marketing authorization holders or manufacturers of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices, or regenerative medicine products, or persons engaged in repairing medical devices, persons entrusted pursuant to the provisions of Article 18, paragraph (3), Article 23-2-15, paragraph (3), Article 23-35, paragraph (3), Article 68-5, paragraph (4), Article 68-7, paragraph (6) or Article 68-22, paragraph (6), or persons registered pursuant to the provisions of Article 80-6, paragraph (1) (hereinafter referred to as "marketing authorization holders" in this paragraph) find it necessary in order to confirm whether or not the following provisions and orders are observed, have such marketing authorization holders make necessary reports, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, or have the persons in charge enter the factory, office, and other place where the marketing authorization holders concerned are engaged in the business of dealing with pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, or inspect the structure and equipment thereof, books and documents, and any other articles, or ask questions to employees and other persons concerned: the provisions of Article 12-2, Article 13, paragraph (4) (including cases applied mutatis mutandis pursuant to paragraph (7) of the same Article), Article 14, paragraph (2), paragraph (9) or paragraph (10), Article 14-3, paragraph (2), Article 14-9, Article 17, Article 18, paragraph (1) or paragraph (2), Article 19, Article 23, Article 23-2-2, Article 23-2-3, paragraph (4), Article 23-2-5, paragraph (2), paragraph (11) or paragraph (12), Article 23-2-8, paragraph (2), Article 23-2-12, Article 23-2-14 (including cases where applied mutatis mutandis pursuant to Article 40-3), Article 23-2-15, paragraph (1) or paragraph (2) (including cases applied mutatis mutandis pursuant to Article 40-3), Article 23-2-16 (including cases where applied mutatis mutandis pursuant to Article 40-3), Article 23-2-22 (including cases where applied mutatis mutandis pursuant to Article 40-3), Article 23-21, Article 23-22, paragraph (4) (including cases where applied mutatis mutandis pursuant to paragraph (7) of the same Article), Article 23-25, paragraph (2), paragraph (9) or paragraph (10), Article 23-28, paragraph (2), Article 23-34, Article 23-35, paragraph (1) or paragraph (2), Article 23-36, Article 23-42, Article 40-2, paragraph (4) (including cases where applied mutatis mutandis pursuant to paragraph (6) of the same Article), Article 40-4, Article 46, paragraph (1) or paragraph (4), Article 58, Article 68-2, paragraph (1) or paragraph (2), Article 68-5, paragraph (1) or paragraph (4) to paragraph (6), Article 68-7, paragraph (1) or paragraph (6) to paragraph (8), Article 68-9, Article 68-10, paragraph (1), Article 68-11, Article 68-14, paragraph (1), Article 68-16, Article 68-22, paragraph (1) or paragraph (6) to paragraph (8), Article 68-24, paragraph (1), Article 80, paragraph (1) to paragraph (3) or paragraph (7), Article 80-8 or Article 80-9, paragraph (1), or the orders based upon Article 71, Article 72, paragraph (1) to paragraph (3), Article 72-4, Article 73, Article 75, paragraph (1) or Article 75-2, paragraph (1).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The governor of the prefecture (for pharmacies, store-based distributors, or sellers or leasers of specially-controlled medical devices or controlled medical devices (excluding specially-designated medical devices requiring maintenance) the pharmacy; if the locality of stores or business offices is a city with established health centers or a special ward, the mayor of the city or the head of the special ward; hereinafter the same in applies in Article 70, paragraph (1), Article 72, paragraph (4), Article 72-2, paragraph (1), Article 72-4, Article 72-5, Article 73, Article 75, paragraph (1), Article 76 and Article 81-2) may, when finding it necessary in order to confirm whether or not the proprietors of pharmacies, sellers of pharmaceuticals, sellers or leasers of medical devices prescribed in Article 39, paragraph (1) or Article 39-3, paragraph (1), or sellers of regenerative medicine products (hereinafter referred to as "sellers, etc." in this paragraph) observe the following provisions and orders, have such sellers, etc. make necessary reports, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, or have the persons in charge enter the pharmacy, hospital, clinic or veterinary clinic factory, office, and other place where those sellers, etc. are engaged in the business of dealing with pharmaceuticals, medical devices or regenerative medicine products, or inspect the structure and equipment thereof, books and documents, and other materials, or ask questions to employees and other persons concerned: the provisions of Article 5, Article 7, Article 8 (including cases applied mutatis mutandis pursuant to Article 40, paragraph (1), and Article 40-7, paragraph (1)), Article 9, paragraph (1) (including cases applied mutatis mutandis pursuant to Article 40, paragraph (1) to paragraph (3) and Article 40-7, paragraph (1)) or Article 9, paragraph (2) (including cases applied mutatis mutandis pursuant to Article 40, paragraph (1) and Article 40-7, paragraph (1)), Article 9-2 to Article 9-4, Article 10, paragraph (1) (including cases applied mutatis mutandis pursuant to Article 38, Article 40, paragraph (1) and paragraph (2), and Article 40-7) or Article 10, paragraph (2) (including cases applied mutatis mutandis pursuant to Article 38, paragraph (1)), Article 11 (including cases applied mutatis mutandis pursuant to Article 38, Article 40, paragraph (1) and Article 40-7), Article 26, paragraph (4), Article 27 to Article 29-3, Article 30, paragraph (2), Article 31 to Article 33, Article 34, paragraph (2) or paragraph (3), Article 35 to Article 36-6, Article 36-9 to Article 37, Article 39, paragraph (3), Article 39-2, Article 39-3, paragraph (2), Article 40-4, Article 40-5, paragraph (3) or paragraph (5), Article 40-6, Article 45, Article 46, paragraph (1) or paragraph (4), Article 49, Article 57-2 (including cases applied mutatis mutandis pursuant to Article 65-5), Article 68-2, Article 68-5, paragraph (3), paragraph (5) or paragraph (6), Article 68-7, paragraph (2), paragraph (5) or paragraph (8), Article 68-9, paragraph (2), Article 68-10, paragraph (2), Article 68-22, paragraph (2), (5) or (8), or Article 80, paragraph (7), or the order based upon Article 72, paragraph (4), Article 72-2, Article 72-4, Article 73, Article 74, Article 75, paragraph (1) or Article 75-2, paragraph (1).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The governor of the prefecture may, when finding it necessary in order to confirm whether or not proprietors of pharmacies observe the order based on Article 8-2, paragraph (1) or paragraph (2) or Article 72-3, have such proprietors of pharmacies make necessary reports, or have their employees enter the pharmacies, inspect the structure and equipment thereof, books and documents and any other articles, or ask questions to employees and other persons concerned pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The Minister of Health, Labour and Welfare, the governor of the prefecture, the mayor of a city with established health centers or the head of a special ward may, when finding it necessary beyond what is specified in the preceding three paragraphs, have proprietors of pharmacies, proprietors of hospitals or clinics for humans or domesticated animals, holders of marketing authorization, manufacturers, and sellers of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, leasers or repairers of medical devices, persons registered pursuant to the provisions of Article 80-6, paragraph (1), and others dealing with quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, persons entrusted pursuant to the provisions of Article 18, paragraph (3), Article 23-2-15, paragraph (3), Article 23-35, paragraph (3), Article 68-5, paragraph (4), Article 68-7, paragraph (6) or Article 68-22, paragraph (6) make necessary reports, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, or have the persons in charge enter the pharmacies, hospitals, clinics for humans or domesticated animals, factories, offices and other places where the sellers are engaged in the business of dealing with pharmaceuticals, medical devices or regenerative medicine products, cosmetics or inspect the structure and equipment thereof, books and documents, and any other articles, or ask questions to employees and other persons concerned, and sample the smallest amount of substances for testing suspected to fall under those provided in Article 70, paragraph (1).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>The Minister of Health, Labour and Welfare or the governor of the prefecture may, when finding it necessary, have the registered certification body report the status of the operations and accounting for conformity certification, or have the persons in charge enter the registered certification body office, inspect the books and documents, and any other articles, or ask questions to employees and other persons concerned.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>When the employee enters an on-site inspection, asks questions or carries out sampling under each item of the preceding paragraph, they must carry an identification card and submit it to the relevant persons if requested.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>The authority prescribed in paragraphs (1) to (5) must not be construed as an authority granted for the purpose of criminal investigation.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at2">
          <div class="ArticleCaption">(On-Site Inspections by the PMDA)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 69-2</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct the on-site inspection under paragraph (1) or paragraph (5) of the preceding Article, or the on-site inspection, questioning, or taking of samples under paragraph (4) of the same Article specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The governor of the prefecture may have the PMDA conduct an on-site inspection or questioning under paragraph (1) of the preceding Article, or an on-site inspection, questioning or sampling under paragraph (4) of the same Article specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The PMDA must, when conducting the on-site inspection, questioning or sampling specified by Cabinet Order prescribed in paragraph (1) pursuant to the provisions of the same paragraph, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, notify the Minister of Health, Labour and Welfare of the results of such on-site inspection, questioning or sampling; when conducting the on-site inspection, questioning or sampling specified by Cabinet Order prescribed in the preceding paragraph pursuant to the same paragraph, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, notify the governor of the prefecture of the results of such on-site inspection, questioning or sampling.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>PMDA officials engaged in the business of the on-site inspection, questioning or sampling specified by Cabinet Order prescribed in paragraph (1) or paragraph (2) must have qualifications specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>When the PMDA officials provided in the preceding paragraph conduct an on-site inspection, questioning or sampling specified by Cabinet Order prescribed in paragraph (1) or paragraph (2), they must carry an identification card and submit it to the relevant persons if requested.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at3">
          <div class="ArticleCaption">(Emergency Orders)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 69-3</span>The Minister of Health, Labour and Welfare may, when finding it necessary to prevent the occurrence or spread of hazards in health and hygiene caused by the use of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, order holders of marketing authorization, manufacturers or sellers of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, leasers or repairers of medical devices, persons entrusted pursuant to the provisions of Article 18, paragraph (3), Article 23-2-15, paragraph (3), Article 23-35, paragraph (3), Article 68-5, paragraph (4), Article 68-7, paragraph (6), or Article 68-22, paragraph (6), persons registered pursuant to the provisions of Article 80-6, paragraph (1) or proprietors of pharmacies to temporarily suspend selling or providing pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, or leasing or repairing medical devices, or providing medical device programs using telecommunication lines, or to take other emergency measures required to prevent the occurrence or spread of hazards in health and hygiene.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at4">
          <div class="ArticleCaption">(Disposal)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 70</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare or the governor of the prefecture may order those engaged in the business of dealing with pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products to dispose of, recall, or take other measures to prevent the occurrence of hazards in health and hygiene caused by pharmaceuticals or regenerative medicine products that have been stored or displayed in violation of the provisions of Article 43, paragraph (1), pharmaceuticals or regenerative medicine products that have been sold or provided in violation of the same paragraph, medical devices that have been stored or displayed in violation of the provisions of paragraph (2) of the same Article, medical devices that have been sold, leased or provided in violation of the provisions of the same paragraph, medical device programs that have been provided using telecommunication lines in violation of the provisions of the same paragraph, pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products provided in Article 44, paragraph (3), Article 55 (including cases applied mutatis mutandis pursuant to Article 60, Article 62, Article 64, Article 65-5 and Article 68-19), Article 56 (including cases applied mutatis mutandis pursuant to the provisions of Article 60 and Article 62), Article 57, paragraph (2) (including cases applied mutatis mutandis pursuant to Article 60, Article 62 and Article 65-5), Article 65, Article 65-6 or Article 68-20, medical devices or in-vitro diagnostics for which certification prescribed in Article 23-2-23 has been revoked pursuant to the provisions of Article 23-4, pharmaceuticals, quasi-pharmaceutical products or cosmetics for which approval prescribed in Article 14 or Article 19-2 has been revoked pursuant to the provisions of Article 74-2, paragraph (1) or paragraph (3), item (ii) (including cases applied mutatis mutandis pursuant to the provisions of Article 75-2-2, paragraph (2)), item (iv) or item (v) (including cases where applied mutatis mutandis pursuant to the provisions of Article 75-2-2, paragraph (2)), medical devices or in-vitro diagnostics for which approval prescribed in Article 23-2-5 or Article 23-2-17 has been revoked, regenerative medicine products for which approval prescribed in Article 23-25 or Article 23-37 has been revoked, pharmaceuticals for which approval prescribed in Article 14 or Article 19-2 under Article 14-3, paragraph (1) (including cases where approved mutatis mutandis pursuant to the provisions of Article 20, paragraph (1)) has been revoked pursuant to the provisions of Article 75-3, medical devices or in-vitro diagnostics for which approval prescribed in Article 23-2-5 or Article 23-2-17 under Article 23-2-8, paragraph (1) (including cases applied mutatis mutandis pursuant to the provisions of Article 23-2-20, paragraph (1)) has been revoked pursuant to the provisions of Article 75-3, regenerative medicine products for which approval prescribed in Article 23-25 or Article 23-37 under Article 23-28, paragraph (1) (including cases applied mutatis mutandis in the provisions of Article 23-40, paragraph (1)) has been revoked pursuant to the provisions of Article 75-3, or defective raw materials or materials.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare, the governor of the prefecture, the mayor of a city with established health centers or the head of a special ward may, when the persons receiving the order under the preceding paragraph fail to comply with such order, or in cases of emergency, have the officials in charge dispose of, recall, or otherwise provide the necessary treatment for the articles provided in the same paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The provisions of Article 69, paragraph (6) apply mutatis mutandis in cases where the officials dispose of the articles pursuant to the provisions of the preceding paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at5">
          <div class="ArticleCaption">(Inspection Orders)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 71</span>The Minister of Health, Labour and Welfare or the governor of the prefecture may, when finding it necessary, order holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products or persons engaged in repairing medical devices to undergo inspections conducted by those specified by the Minister of Health, Labour and Welfare and the governor of the prefecture regarding pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products which are marketed or repaired by such persons.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at6">
          <div class="ArticleCaption">(Improvement Orders)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 72</span><span class="ParagraphNum">(1)</span>When the methods of quality control or post-marketing safety control (for holders of marketing authorization for medical devices and in-vitro diagnostics, the system pertaining to manufacturing control or quality control, or the methods of post-marketing safety control; hereinafter the same applies in this paragraph) do not comply with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in Article 12-2, item (i) or item (ii), Article 23-2-2, item (i) or item (ii), or Article 23-21, item (i) or item (ii), the Minister of Health, Labour and Welfare may order holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products to improve the methods of quality control or post-marketing safety control, or to suspend all or part of the operations until such improvement is implemented.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may order holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products (excluding designated holders of marketing authorization for foreign-manufactured pharmaceuticals, quasi-pharmaceutical products or cosmetics, designated holders of marketing authorization for foreign-manufactured medical devices, or designated holders of marketing authorization for foreign-manufactured regenerative medicine products (hereinafter referred to as a "designated holder of marketing authorization for foreign-manufactured products"; hereinafter the same applies in this paragraph)) or manufacturers of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products to be exported provided in Article 80, paragraph (1) to paragraph (3), when the methods of manufacturing control or quality control at the manufacturing facility of those goods (for holders of marketing authorization for medical devices and in-vitro diagnostics, the methods to control manufacturing or the quality of the relevant goods; hereinafter the same applies in this paragraph) do not conform with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in Article 14, paragraph (2), item (iv), Article 23-2-5, paragraph (2), item (iv), Article 23-25, paragraph (2), item (iv), or Article 80, paragraph (2), or when such methods of manufacturing control or quality control are likely to cause pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices, or regenerative medicine products to fall under the pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products provided in Article 56 (including cases applies mutatis mutandis in Article 60 and Article 62), Article 65 or Article 65-6, or biological products provided in Article 68-20, to improve the methods of manufacturing control or quality control, or to suspend all or part of the operations until such improvement is implemented.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The Minister of Health, Labour and Welfare or the governor of the prefecture may order manufacturers of pharmaceuticals (excluding in-vitro diagnostics), quasi-pharmaceutical products, cosmetics or regenerative medicine products or repairers of medical devices to improve the structure and equipment or prohibit use of all or part of such facilities until improvement is implemented, when the structure and equipment do not conform with the standards specified by Order of the Ministry of Health, Labour and Welfare based upon the provisions of Article 13, paragraph (4), item (i), Article 23-22, paragraph (4), item (i), or of Article 40-2, paragraph (4), item (i), or the use of structure and equipment likely to cause pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products to fall under the pharmaceutical, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products provided in Article 56 (including cases where applied mutatis mutandis pursuant to Article 60 and Article 62), Article 65 or Article 65-6, or the biological products provided in Article 68-20.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The governor of the prefecture may order proprietors of pharmacies, sellers of pharmaceuticals, sellers or leasers of medical devices prescribed in Article 39, paragraph (1) or Article 39-3, paragraph (1), or sellers of regenerative medicine products to improve the structure and equipment or prohibit the use of all or part of such facilities until improvement is implemented in cases when the structure and equipment do not conform with the standards specified by Order of the Ministry of Health, Labour and Welfare based upon the provisions of Article 5, item (i), Article 26, paragraph (4), item (i), or Article 34, paragraph (2), item (i), Article 39, paragraph (3), item (i), Article 39-3, paragraph (2) or Article 40-5, paragraph (3), item (i), or the structure and equipment likely to cause pharmaceuticals, medical devices or regenerative medicine products to fall under the pharmaceuticals, medical devices or regenerative medicine products provided in Article 56, Article 65 or Article 65-6, or the biological products provided in Article 68-20.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at7">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 72-2</span><span class="ParagraphNum">(1)</span>In cases where a pharmacy or store no longer conforms to the standards specified by Order of the Ministry of Health, Labour and Welfare based upon the provisions of Article 5, item (ii) or Article 26, paragraph (4), item (ii), the governor of the prefecture may order a proprietor of a pharmacy or store-based distributor or to improve the system of operations so that it may comply with the standards.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases where the system of operations in the area of the prefecture concerned no longer conforms with the standards specified by Order of the Ministry of Health, Labour and Welfare based upon the provisions of Article 30, paragraph (2), item (i), the governor of the prefecture may order a household distributor to improve the system of operations so that it may comply with the standards.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at8">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 72-3</span>When a proprietor of a pharmacy does not submit reports under Article 8-2, paragraph (1) or paragraph (2) or submits false reports, the governor of the prefecture may order such proprietor of a pharmacy to submit such report or correct the details thereof for a specific period the governor specifies.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at9">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 72-4</span><span class="ParagraphNum">(1)</span>Beyond what is provided in the preceding three Articles, when the marketing authorization holder or manufacturers of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, or repairers of medical devices violate this Act or any order based thereon, the Minister of Health, Labour and Welfare may, if finding it necessary to prevent the occurrence or spread of hazards in health and hygiene, order the marketing authorization holders, manufacturers, repairers to take necessary measures for the improvement of the operations; or, when proprietors of pharmacies, sellers of pharmaceuticals, sellers or leasers of medical devices prescribed in Article 39, paragraph (1) or Article 39-3, paragraph (1), or sellers of regenerative medicine products violate this Act or any order based thereon, the governor of the prefecture may, if finding it necessary to prevent the occurrence or spread of hazards in health and hygiene, order the proprietors of pharmacies, sellers or leasers to take necessary measures for the improvement of the operations.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the marketing authorization holder or manufacturers of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, or repairers of medical devices violate the conditions provided for them pursuant to the provisions of Article 23-26, paragraph (1) or Article 79, paragraph (1), the Minister of Health, Labour and Welfare may order the marketing authorization holders, manufacturers, repairers to take necessary measures to correct such violation to the conditions thereof; or, when proprietors of pharmacies, sellers of pharmaceuticals, sellers or leasers of medical devices prescribed in Article 39, paragraph (1) or Article 39-3, paragraph (1), or sellers of regenerative medicine products violate the same conditions provided for them, the prefectural governor may order the proprietors of pharmacies, sellers or leasers to take necessary measures to correct such violation to the conditions thereof.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at10">
          <div class="ArticleCaption">(Discontinuation Orders)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 72-5</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare and the governor of the prefecture may order the person who violated the provisions of Article 68 to discontinue the act and take other measures sufficient to prevent the occurrence or spread of hazards in health and hygiene.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When information in an advertisement that violates the provisions of Article 68 (hereinafter referred to as an "illegal advertisement on pharmaceuticals, medical devices, or regenerative medicine products prior to approval" in the following Article) is sent via specified telecommunications (referring to the specified telecommunications provided in Article 2, item (i) of the Act on the Limitation of Liability for Damages of Specified Telecommunications Service Providers and the Right to Demand Disclosure of Identification Information of the Senders (Act No. 137 of November 30, 2001); hereinafter the same applies) the Minister of Health, Labour and Welfare or the governor of the prefecture may request specified telecommunications service providers (referring to specified telecommunications service providers provided in Article 2, item (iii) of the same Act; hereinafter the same applies) to take measures to block such transmission of information via specified telecommunications.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at11">
          <div class="ArticleCaption">(Limitation of Liability for Damages)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 72-6</span>When measures have been taken in order to prevent transmission of information via specified telecommunications that is the illegal advertisement on pharmaceuticals, medical devices, or regenerative medicine products prior to approval, whether or not it is in response to a request under paragraph (2) of the preceding Article, to the extent that such measures have been taken in order to prevent the information being transmitted to unspecified persons within the limitations necessary, specified telecommunications service providers are not liable for any loss incurred to the senders of such information which has been prevented from being sent due to such measures (referring to senders provided in Article 2, item (iv) of the Act on the Limitation of Liability for Damages of Specified Telecommunications Service Providers and the Right to Demand Disclosure of Identification Information of the Senders).</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at12">
          <div class="ArticleCaption">(Change Order for Marketing Director of Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 73</span>With regard to marketing directors of pharmaceuticals, quasi-pharmaceutical products or cosmetics, marketing directors of medical devices or marketing directors of regenerative medicine products, manufacturing supervisors of pharmaceuticals, technical supervisors of quasi-pharmaceutical products, technical supervisors of medical devices, manufacturing supervisors of in-vitro diagnostics or regenerative medicine products, supervisors of product manufacturing or technical supervisors for repairing medical devices, the Minister of Health, Labour and Welfare may, and with regard to supervisors of a pharmacy or store managers, area managers or business office managers of pharmaceuticals, sellers or leasers of medical devices, business office managers for regenerative medicine products, the governor of the prefecture may, when these persons have violated this Act or other pharmaceutical laws and regulations specified by Cabinet Order, or when these persons are found to be inappropriate as supervisors or technical supervisors, order the marketing authorization holders, manufacturers, repairers, proprietors of pharmacies, sellers or leasers to change these persons.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at13">
          <div class="ArticleCaption">(Supervising Household Distribution)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 74</span>When a household distribution employee of a household distribution violates the Act or orders based thereupon pertaining to such duties, the governor of a prefecture may order the household distributor to suspend household distribution operations by household distribution employee for a specific period they specify.In this case, when necessary, the governor of a prefecture may also order the household distribution employee to suspend the operations for a specific period they specify.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at14">
          <div class="ArticleCaption">(Rescindment of Approval)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 74-2</span><span class="ParagraphNum">(1)</span>When the Minister of Health, Labour and Welfare finds that any of the pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products which have been approved pursuant to the provisions of Article 14, Article 23-2-5 or Article 23-25 (excluding those provided with conditions and time limits pursuant to the provisions of Article 23-26, paragraph (1)) have come to fall under any of the provisions of Article 14, paragraph (2), item (iii), (a) to (c) (including cases applied mutatis mutandis pursuant to the provisions of paragraph (9) of the same Article), the provisions of Article 23-2-5, paragraph (2), item (iii), (a) to (c) (including cases applied mutatis mutandis pursuant to the provisions of paragraph (11) of the same Article), or Article 23-25, paragraph (2), item (iii), (a) to (c) (including cases applied mutatis mutandis pursuant to the provisions of paragraph (9) of the same Article); or the regenerative medicine products granted approval prescribed in Article 23-25 provided with conditions and time limits pursuant to the provisions of Article 23-26, paragraph (1) no longer fall under any of the provisions of Article 23-26, paragraph (1), item (ii) or item (iii); or has come to fall under any of the provisions of paragraph (2), item (iii), (a) or (b) of the same Article, applied mutatis mutandis pursuant to Article 23-25, paragraph (9) which has been replaced pursuant to Article 23-25, paragraph (2), item (iii), (c) (including cases applied mutatis mutandis in paragraph (9) of the same Article) or Article 23-26, paragraph (4), the Minister of Health, Labour and Welfare must rescind approval after seeking the opinions from the Pharmaceutical Affairs and Food Sanitation Council.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when finding it necessary in terms of health and hygiene, order to change part of the matters approved for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products pursuant to the provisions of Article 14, Article 23-2-5 or Article 23-25</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Beyond the cases specified in the preceding two paragraphs, when a person approved pursuant to Article 14, Article 23-2-5 or Article 23-25 pursuant to pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products falls under any of the following items, the Minister of Health, Labour and Welfare may rescind approval, or order changes made to part of the matters approved thereunder:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when license prescribed in Article 12, paragraph (1) (limited to the license approved for the type of articles), license prescribed in Article 23-2, paragraph (1) (limited to the license approved for the type of articles), or license prescribed in Article 23-20, paragraph (1) becomes invalid pursuant to the provisions of Article 12, paragraph (2), Article 23-2, paragraph (2), or Article 23-20, paragraph (2), or is rescinded pursuant to the provisions of paragraph (1) of the following Article;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the person violates the provisions of Article 14, paragraph (6), Article 23-2-5, paragraph (6) or paragraph (8), or Article 23-25, paragraph (6);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>in cases where reexamination or reevaluation must be performed pursuant to the provisions of Article 14-4, paragraph (1), Article 14-6, paragraph (1), Article 23-29, paragraph (1), or Article 23-31, paragraph (1), or where evaluations of the results of usage must be performed pursuant to the provisions of Article 23-2-9, paragraph (1), and when all or part of the documents required are not submitted by the specified period, or the documents include false statements, or when the documents submitted do not comply with the provisions of the second sentence of Article 14-4, paragraph (4), Article 14-6, paragraph (4), the second sentence of Article 23-2-9, paragraph (4), the second sentence of Article 23-29, paragraph (4), or Article 23-31, paragraph (4);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>when the person does not obey the order under Article 72, paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(v)</span>when the person violates the conditions provided for the approval prescribed in Article 14, Article 23-2-5, or Article 23-25, pursuant to the provisions of Article 23-26, paragraph (1) or Article 79, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vi)</span>when the person has not marketed the pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products approved pursuant to Article 14, Article 23-2-5 or Article 23-25 for three consecutive years without any reasonable reasons.</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at15">
          <div class="ArticleCaption">(Rescindment of Licenses)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 75</span><span class="ParagraphNum">(1)</span>When holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, manufacturers of pharmaceuticals (excluding in-vitro diagnostics), quasi-pharmaceutical products, cosmetics, regenerative medicine products, repairers of medical devices, proprietors of pharmacies, sellers of pharmaceuticals, sellers or leasers of medical devices prescribed in Article 39, paragraph (1) or Article 39-3, paragraph (1), or sellers of regenerative medicine products violate this Act or other pharmaceutical laws and regulations specified by Cabinet Order or disposition based upon such matters, or when these persons (in case where such persons are corporations, including those engaged in the operation as officers) fall under the provisions of Article 5, item (iii), Article 12-2, item (iii), Article 13, paragraph (4), item (ii) (including cases applied mutatis mutandis pursuant to paragraph (7) of the same Article), Article 23-2-2, item (iii), Article 23-21, item (iii), Article 23-22, paragraph (4), item (ii) (including cases applied mutatis mutandis pursuant to the provisions of paragraph (7) of the same Article), Article 26, paragraph (4), item (iii), Article 30, paragraph (2), item (ii), Article 34, paragraph (2), item (ii), Article 39, paragraph (3), item (ii), Article 40-2, paragraph (4), item (ii) (including cases applied mutatis mutandis pursuant to the provisions of paragraph (6) of the same Article), or Article 40-5, paragraph (3), item (ii), the Minister of Health, Labour and Welfare may rescind the license of holders of marketing authorization for pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, manufacturers of pharmaceuticals (excluding in-vitro diagnostics), quasi-pharmaceutical products, cosmetics, regenerative medicine products, or repairers of medical devices, or order them to suspend all or part of the operations for a specific period the Minister designates; or, the governor of the prefecture may rescind the license of proprietors of pharmacies, sellers of pharmaceuticals, sellers or leasers of medical devices prescribed in Article 39, paragraph (1) or Article 39-3, paragraph (1), or sellers of regenerative medicine products, or order them to suspend all or part of the operations for a specific period the governor specifies.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the governor of a prefecture finds it necessary to make any of the dispositions prescribed in the preceding paragraph against a marketing authorization holder of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, a manufacturer of pharmaceuticals (excluding in-vitro diagnostics), quasi-pharmaceutical products, cosmetics or regenerative medicine products, or a repairer of medical devices, the governor of a prefecture must inform the Minister of Health, Labour and Welfare thereof.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Beyond what is provided in paragraph (1), the Minister of Health, Labour and Welfare may, when a marketing authorization holder or manufacturer of pharmaceuticals, medical devices or regenerative medicine products falls under any of the following items, order them to suspend all or part of their operations within a specific period that they specify:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when marketing authorization holders or manufacturers (limited to the marketing authorization holders or manufacturers who produce blood products (referring to blood products provided in Article 2, paragraph (1) of the <a href="/en/laws/link/755" target="_blank">Act on Securing a Stable Supply of Safe Blood Products</a>) (Act No. 160 of 1956) do not obey the recommendations prescribed in Article 26, paragraph (2) of the same Act; hereinafter the same applies in the following item or item (iii));</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when persons other than blood collecting service entities (referring to the blood collecting service entities provided in Article 3, paragraph (2) of the <a href="/en/laws/link/755" target="_blank">Act on Securing a Stable Supply of Safe Blood Products</a>; hereinafter the same applies in the following item) manufacture blood products using blood donated in Japan or donated for payment in Japan as a raw material, or via the service of a blood brokerage;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when persons other than marketing authorization holders or manufacturers (excluding the marketing authorization holders or manufacturers of blood products) manufacture pharmaceuticals, medical devices or regenerative medicine products from blood collected in Japan (excluding blood collected by blood collecting service entities or proprietors of hospitals or clinics in order to process such blood into a raw material specified by Order of the Ministry of Health, Labour and Welfare provided in Article 12, paragraph (1) of the <a href="/en/laws/link/755" target="_blank">Act on Securing a Stable Supply of Safe Blood Products</a>) or collected in Japan for payment, or via the service of a blood brokerage.</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at16">
          <div class="ArticleCaption">(Rescindment of Registration)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 75-2</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may rescind registration or order the suspension of all or part of the operations for a specific period the Minister specifies, when manufacturers of medical devices or in-vitro diagnostics violate this Act or other pharmaceutical laws and regulations specified by Cabinet Order, or dispositions based thereon, or when such manufacturers obtain registration prescribed in Article 23-2-3, paragraph (1) by unlawful means, or when the persons (including officers engaged in the operations in cases where such persons are corporations) come to fall under the provisions of paragraph (4) of the same Article.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The governor of the prefecture must, when finding it necessary for the manufacturers of medical devices or in-vitro diagnostics to receive the disposition prescribed in the preceding paragraph, notify the Minister of Health, Labour and Welfare thereof.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at17">
          <div class="ArticleCaption">(Rescindment of Marketing Approval for Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics Manufactured in Foreign Countries)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 75-2-2</span><span class="ParagraphNum">(1)</span>When persons with special approval regarding foreign manufacturing fall under any of the following items, the Minister of Health, Labour and Welfare may rescind all or part of the approval that such persons received:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>in the event of a vacancy in the position of a designated holder of marketing authorization for foreign-manufactured products, and when no marketing authorization holder is newly designated;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the Minister of Health, Labour and Welfare finds it necessary, and requests persons with special approval regarding foreign manufacturing to submit required reports pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, and no reports or false reports are submitted;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when the Minister of Health, Labour and Welfare finds it necessary to have his personnel inspect the structure and equipment, books and documents or some other item in the factory, office or other locations of the persons with special approval regarding foreign manufacturing for the business of dealing with pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, and to have his personnel question the employees and other related persons, and the inspection is refused, obstructed or evaded, or no replies for no valid reason or false replies are given to the questions;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>when requests under Article 72, paragraph (2), or Article 74-2, paragraph (2) or paragraph (3) (excluding item (i) and item (iv)), applied mutatis mutandis pursuant to the following paragraph, are not obeyed;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(v)</span>when persons with special approval regarding foreign manufacturing or a designated holder of marketing authorization for foreign-manufactured products commits an act in violation of this Act or other pharmaceutical laws and regulations specified by Cabinet Order, or any of the dispositions taken in accordance with such Acts and Orders.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions of Article 72, paragraph (2), Article 74-2, paragraph (1), paragraph (2) and paragraph (3) (excluding item (i) and item (iv)) apply mutatis mutandis to the approval prescribed in Article 19-2, Article 23-2-17, or Article 23-37.In this case, "Article 14, paragraph (2), item (iv), Article 23-2-5, paragraph (2), item (iv), Article 23-25, paragraph (2), item (iv), or Article 80, paragraph (2)" in Article 72, paragraph (2) is to be replaced with "Article 14, paragraph (2), item (iv), applied mutatis mutandis in Article 19-2, paragraph (5), Article 23-2-5, paragraph (2), item (iv), applied mutatis mutandis in Article 23-2-17, paragraph (5) or Article 23-25, paragraph (2), item (iv), applied mutatis mutandis in Article 23-37, paragraph (5)", "order, or order to suspend all or part of the operations until the improvement is implemented" is to be replaced with "request", "Article 23-26, paragraph (1)" in Article 74-2, paragraph (1) is to be replaced with "Article 23-26, paragraph (1), as applied mutatis mutandis in Article 23-37, paragraph (5)", "Article 14, paragraph (2), item (iii), (a) to (c) (paragraph (9) of the same Article" is to be replaced with "Article 14, paragraph (2), item (iii), (a) to (c) (Article 14, paragraph (9), applied mutatis mutandis in Article 19-2, paragraph (5))", "Article 23-2-5, paragraph (2), item (iii), (a) to (c) (paragraph (11) of the same Article" is to be replaced with "Article 23-2-5, paragraph (2), item (iii), (a) to (c), applied mutatis mutandis in Article 23-2-17, paragraph (5) (Article 23-2-5, paragraph (11), applied mutatis mutandis in Article 23-2-17, paragraph (5)", "Article 23-25, paragraph (2), item (iii), (a) to (c) (paragraph (9) of the same Article" is to be replaced with "Article 23-25 paragraph (2), item (iii), (a) to (c), applied mutatis mutandis in Article 23-37, paragraph (5) (Article 23-25, paragraph (9), applied mutatis mutandis in Article 23-37, paragraph (5)", "Article 23-26, paragraph (1), item (ii)" is to be replaced with "Article 23-26, paragraph (1), item (ii)", "Article 23-25, paragraph (2), item (iii), (c) (paragraph (9) of the same Article" is to be replaced with "Article 23-25, paragraph (2), item (iii), (c), applied mutatis mutandis in Article 23-37, paragraph (5) (Article 23-25, paragraph (9), applied mutatis mutandis in Article 23-37, paragraph (5)", "Article 23-26, paragraph (4)" is to be replaced with "Article 23-26, paragraph (4), applied mutatis mutandis in Article 23-37, paragraph (6)", "Article 23-25, paragraph (9)" is to be replaced with "Article 23-25, paragraph (9), applied mutatis mutandis in Article 23-37, paragraph (5)", "paragraph (2), item (iii), (a) of the same Article" is to be replaced with "Article 23-25, paragraph (2), item (iii), (a), applied mutatis mutandis pursuant to Article 23-37, paragraph (5)", "order" in paragraph (2) of the same Article is to be replaced with "request", "the preceding two paragraphs" in paragraph (3) of the same Article is to be replaced with "Article 74-2, paragraph (1) and paragraph (2), applied mutatis mutandis in Article 75-2-2, paragraph (2)", "order" is to be replaced with "request", "Article 14, paragraph (6), Article 23-2-5, paragraph (6) or paragraph (8) or Article 23-25, paragraph (6)" is to be replaced with "Article 14, paragraph (6), applied mutatis mutandis in Article 19-2, paragraph (5), Article 23-2-5, paragraph (6) or paragraph (8), applied mutatis mutandis in Article 23-2-17, paragraph (5), or Article 23-25, paragraph (6), applied mutatis mutandis in Article 23-37, paragraph (5)", "Article 14-4, paragraph (1), Article 14-6, paragraph (1), or Article 23-29, paragraph (1)" is to be replaced with "Article 14-4, paragraph (1) or Article 14-6, paragraph (1), applied mutatis mutandis in Article 19-4, or Article 23-29, paragraph (1) or Article 23-31, paragraph (1), applied mutatis mutandis in Article 23-39", "Article 23-2-9, paragraph (1)" is to be replaced with "Article 23-3-9, paragraph (1), applied mutatis mutandis in Article 23-2-19", "the second sentence of Article 14-4, paragraph (4), Article 14-6, paragraph (4), the second sentence of Article 23-2-9, paragraph (4), the second sentence of Article 23-29, paragraph (4) or Article 23-31, paragraph (4) " is to be replaced with "the second sentence of Article 14-4, paragraph (4) or Article 14-6, paragraph (4), applied mutatis mutandis in Article 19-4, the second sentence of Article 23-2-9, paragraph (4), applied mutatis mutandis in Article 23-2-19, or the second sentence of Article 23-29, paragraph (4) or Article 23-31, paragraph (4), applied mutatis mutandis in Article 23-39" and "Article 23-26, paragraph (1)" is to be replaced with "Article 23-26, paragraph (1), applied mutatis mutandis in Article 23-37, paragraph (5)".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The provisions of Article 72, paragraph (2) applies mutatis mutandis to foreign manufacturers of designated specially-controlled medical devices with certification prescribed in Article 23-2-23.In this case, "the methods of manufacturing control or quality control at the manufacturing facility of those goods (for holders of marketing authorization for medical devices and in-vitro diagnostics, the methods to control manufacturing or the quality of the relevant goods; hereinafter the same applies in this paragraph) do not conform with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in Article 14, paragraph (2), item (iv), Article 23-2-5, paragraph (2), item (iv), Article 23-25, paragraph (2), item (iv), or Article 80, paragraph (2)" is to be replaced with "the methods of manufacturing or quality control do not conform with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in the provisions of Article 23-2-5, paragraph (2), item (iv)", "pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products" is to be replaced with "designated specially-controlled medical devices", "(including cases applied mutatis mutandis in the provisions of Article 60 or Article 62), Article 65 or Article 65-6" is to be replaced with "or Article 65", "pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products" is to be replaced with "medical devices or in-vitro diagnostics or", and "order, or to suspend all or part of the operations until such improvement is implemented" is to be replaced with "to request".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The Minister of Health, Labour and Welfare may have the PMDA inspect or question pursuant to the provisions of paragraph (1), item (iii) or question specified by Cabinet Order.In this case, the PMDA must, when inspecting or questioning, notify the Minister of Health, Labour and Welfare of the results of such inspection or questioning pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at18">
          <div class="ArticleCaption">(Rescindment of Special Approval)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 75-3</span>When the Minister of Health, Labour and Welfare finds that items pertaining to the approval prescribed in Article 14, Article 19-2, Article 23-2-5, Article 23-2-17, Article 23-25 or Article 23-37 under Article 14-3, paragraph (1) (including cases applied mutatis mutandis in Article 20, paragraph (1); hereinafter the same applies in this Article), or Article 23-2-8, paragraph (1) (including cases applied mutatis mutandis in Article 23-2-20, paragraph (1); hereinafter the same applies), or Article 23-28, paragraph (1) (including cases applied mutatis mutandis in Article 23-40, paragraph (1); hereinafter the same applies in this Article) no longer fall under any of the items of Article 14-3, paragraph (1), items of Article 23-2-8, paragraph (1), or items of Article 23-28, paragraph (1), or finds it necessary to prevent the occurrence or spread of hazards in health and hygiene, they may rescind such approval.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at19">
          <div class="ArticleCaption">(Rescindment of Accreditation for Foreign Manufacturers of Pharmaceuticals, Quasi-Pharmaceutical Products or Cosmetics and Foreign Manufacturers of Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 75-4</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may, when a person accredited pursuant to the provisions of Article 13-3, paragraph (1) or Article 23-24, paragraph (1) falls under any of the following items, rescind all or part of the accreditation that such person received:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the Minister of Health, Labour and Welfare finds it necessary and requests a person accredited pursuant to the provisions of Article 13-3, paragraph (1) or Article 23-24, paragraph (1) to submit reports required pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, and the reports are not submitted or false reports are submitted;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the Minister of Health, Labour and Welfare finds it necessary to inspect, through their own personnel, the structure and equipment, books and documents or some other item in the factory, office or other locations of the persons accredited pursuant to the provisions of Article 13-3, paragraph (1) or Article 23-24, paragraph (1) for the business of dealing with pharmaceuticals, quasi-pharmaceutical products, cosmetics, or regenerative medicine products and others (excluding in-vitro diagnostics), and to question, through their own personnel, employees and other related persons, and the inspection is refused, obstructed or evaded, or no replies for no valid reason or false replies are given to the questions;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when requests under Article 72, paragraph (3) applied mutatis mutandis pursuant to the following paragraph are not obeyed;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>when a person violates this Act or other pharmaceutical laws and regulations specified by Cabinet Order, or any of the dispositions taken in accordance with such Acts and Orders.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions of Article 72, paragraph (3) apply mutatis mutandis to persons receiving accreditation prescribed in Article 13-3, paragraph (1) or Article 23-24, paragraph (1).In this case, "order... or prohibit the use of all or part of such facilities until improvement is implemented" is to be replaced with "request".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The provisions of Article 75-2-2, paragraph (4) apply mutatis mutandis to the inspection and questioning under paragraph (1), item (ii).</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at20">
          <div class="ArticleCaption">(Rescindment of Registration of Foreign Manufacturers of Medical Devices)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 75-5</span><span class="ParagraphNum">(1)</span>When persons registered pursuant to the provisions of Article 23-2-4, paragraph (1) fall under any of the following items, the Minister of Health, Labour and Welfare may rescind all or part of the registration that such persons have obtained:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the Minister of Health, Labour and Welfare finds it necessary, and requests persons registered pursuant to the provisions of Article 23-2-4, paragraph (1) to submit required reports pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, and no reports or false reports are submitted;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the Minister of Health, Labour and Welfare finds it necessary to inspect, through their own personnel, the structure and equipment, books and documents or some other item in the factory, office or other locations of the persons registered pursuant to the provisions of Article 23-2-4, paragraph (1) for the business of dealing with pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or in-vitro diagnostic, and to question using his personnel the employees and other related persons, and the inspection is refused, obstructed or evaded, or no replies for no valid reason or false replies are given to the questions;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when requests under Article 72-4, paragraph (1) applied mutatis mutandis pursuant to the following paragraph are not obeyed;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>when the registration prescribed in Article 23-2-4, paragraph (1) has been obtained by wrongful means;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(v)</span>when persons have violated this Act or other pharmaceutical laws and regulations specified by Cabinet Order, or any of the dispositions taken in accordance therewith.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions of Article 72-4, paragraph (1) apply mutatis mutandis to persons registered pursuant to the provisions of Article 23-2-4, paragraph (1).In this case, "beyond what is provided in the preceding three Articles, ...the Minister of Health, Labour and Welfare" is to be replaced with "the Minister of Health, Labour and Welfare", "the marketing authorization holder or manufacturers of pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products, or repairers of medical devices violate this Act or any order based thereon, the Minister of Health, Labour and Welfare may, if finding it necessary to prevent the occurrence or spread of hazards in health and hygiene, order the marketing authorization holders, manufacturers, repairers to take necessary measures for the improvement of the operations; or, when proprietors of pharmacies, sellers of pharmaceuticals, sellers or leasers of medical devices prescribed in Article 39, paragraph (1) or Article 39-3, paragraph (1), or sellers of regenerative medicine products violate this Act or any order based thereon, the governor of the prefecture" is to be replaced with "persons registered pursuant to the provisions of Article 23-2-4, paragraph (1)violate this Act or any order based thereon, the Minister of Health, Labour and Welfare", "the marketing authorization holders, manufacturers, repairs, proprietors of pharmacies, sellers or leasers" is to be replaced with "the persons", and "order" is to be replaced with "request".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The provisions of Article 75-2-2, paragraph (4) apply mutatis mutandis to the inspection or questioning under paragraph (1), item (ii).</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at21">
          <div class="ArticleCaption">(Procedures When Refusing Renewal of Licenses)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76</span>When the Minister of Health, Labour and Welfare or the governor of the prefecture intends to deny renewal of the license prescribed in Article 4, paragraph (4), Article 12, paragraph (2), Article 13, paragraph (3) (including cases applied mutatis mutandis in paragraph (7) of the same Article), Article 23-2, paragraph (2), Article 23-20, paragraph (2), Article 23-22, paragraph (3) (including cases applied mutatis mutandis in paragraph (7) of the same Article), Article 24, paragraph (2), Article 39, paragraph (4), Article 40-2, paragraph (3), or Article 40-5, paragraph (4); renewal of the accreditation prescribed in Article 13, paragraph (3), applied mutatis mutandis in Article 13-3, paragraph (3) (applied mutatis mutandis in Article 13, paragraph (7), applied mutatis mutandis in Article 13-3, paragraph (3)) or Article 23-22, paragraph (3), applied mutatis mutandis in Article 23-24, paragraph (3) (including cases applied mutatis mutandis in Article 23-22, paragraph (7), applied mutatis mutandis in Article 23-24, paragraph (3)); or renewal of the registration prescribed in Article 23-2-3, paragraph (3) (including cases applied mutatis mutandis in Article 23-2-4, paragraph (2)) or Article 23-6, paragraph (3), they must notify the recipient of the disposition of the reason for such disposition, and provide opportunities for an explanation hearing and for submitting evidence in their favor.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at22">
          <div class="ArticleCaption">(Special Provisions on Hearings)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-2</span>With regard to the application of provisions pursuant to Chapter 3, Section 2 of the <a href="/en/laws/link/2874" target="_blank">Administrative Procedure Act</a> (Act No. 88 of 1993), in cases where the disposition under the same paragraph is intended on the grounds of causes falling under the provisions of Article 75-2-2, paragraph (1), item (v) (limited to those pertaining to designated holders of marketing authorization for foreign-manufactured products), the designated holder of marketing authorization for foreign-manufactured products as a recipient of the disposition is to be deemed as a person having received the notice prescribed in Article 15, paragraph (1) of the same Act.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch13at23">
          <div class="ArticleCaption">(Pharmaceutical Affairs Inspectors)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-3</span><span class="ParagraphNum">(1)</span>In order to have the officials charged with the functions provided in Article 69, paragraph (1) to paragraph (4), Article 70, paragraph (2), Article 76-7, paragraph (2) or Article 76-8, paragraph (1), pharmaceutical affairs inspectors are to be appointed from among government or prefectural officials, officials of cities with established health centers or special wards by the Minister of Health, Labour and Welfare, the prefectural governor, the mayor of a city with established health centers or the head of a special ward.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Beyond what is specified in the preceding paragraph, matters which are necessary for pharmaceutical affairs inspectors are to be specified by Cabinet Order.</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch14">
        <div class="ChapterTitle">Chapter XIV Handling of Designated Substances</div>
        <div class="Article anchor" id="je_ch14at1">
          <div class="ArticleCaption">(Prohibition of Manufacturing)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-4</span>Any designated substances must not be manufactured, imported, sold, provided, owned, purchased, or received, or used for any purposes other than those specified by Order of the Ministry of Health as medical practices of diagnosis, treatment or prevention of diseases or those not causing any risk of health hazards in the human body, Labour and Welfare (hereinafter referred to as "medical purposes" in this Article and the following Article).</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at2">
          <div class="ArticleCaption">(Restriction on Advertisement)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-5</span>No person may provide advertisement concerning designated substances put in newspapers or magazines directed for medical industry professionals, etc. (referring to medical industry professionals or persons engaged in the study of natural science) concerned with medical and pharmaceutical matters or natural science other than cases where the advertisement is principally placed targeting those using such designated substances for medical purposes.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at3">
          <div class="ArticleCaption">(Restriction on Inspections and Manufacturing of Goods Suspected as Designated Substances)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-6</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may, when finding any suspected goods whose psychotoxicity is highly likely to be equivalent to designated substances or more significant than that of designated substances, or when finding that there is a necessity to prevent the occurrence of hazards in health and hygiene, order persons who store, or exhibit, import, sell, or provide such goods to undergo inspections by the Minister of Health, Labour and Welfare or the governor of the prefecture, or by an inspector designated by the Minister of Health, Labour and Welfare or the governor of the prefecture on whether such goods are a designated substance or, in cases where it is found that such goods are not a designated substance, whether the psychotoxicity of such goods are highly likely to be equivalent to or more significant than a designated substance, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases of the preceding paragraph, the Minister of Health, Labour and Welfare or the governor of the prefecture may, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare, order the person who has received an order to undergo an inspection prescribed in the same paragraph, and at the same time not to manufacture, import, sell, provide, or exhibit or advertise such goods and those identical with such goods for the purpose of selling or providing thereof until such person undergoes the inspection prescribed in the same paragraph and receives the notification under the first sentence of paragraph (4), paragraph (6) (limited to the part pertaining to item (i)), or paragraph (7).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the governor of the prefecture provides an order under the preceding paragraph, they must report to the Minister of Health, Labour and Welfare about the name, shape and wrapping of the goods pertaining to the order and other matters specified by Order of the Ministry of Health, Labour and Welfare on the date of such order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the goods pertaining to the inspection prescribed in paragraph (1) are found to be designated substances after the relevant inspection, the Minister of Health, Labour and Welfare or the governor of the prefecture must notify the person who has been ordered to undergo the inspection of the result of that inspection without delay.In this case, if the relevant goods are those pertaining to the prohibition under paragraph (1) of the following Article, the governor of the prefecture must also report the result of that inspection to the Minister of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>When it is found after the inspection prescribed in paragraph (1) that the goods pertaining to the relevant inspection are not designated substances, and that it is highly likely that they have psychotoxicity, the governor of the prefecture must report the result of that inspection to the Minister of Health, Labour and Welfare without delay.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>When it is found after the inspection prescribed in paragraph (1) that the goods pertaining to the relevant inspection are not designated substances and that it is highly likely that they have psychotoxicity, or when the report under the preceding paragraph is made, the Minister of Health, Labour and Welfare must, without delay, designate the goods pursuant to the provisions of Article 2, paragraph (15), or decide not to make a designation prescribed in the same paragraph, and, in accordance with the criteria set forth in the following items, notify the person specified in each of those items thereof (in cases set forth in item (i), the result of that inspection and thereof):</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the Minister of Health, Labour and Welfare or a person designated by the Minister of Health, Labour and Welfare conducts the inspection:a person who was ordered to undergo the inspection;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the governor of the prefecture or a person designated by the governor of the prefecture conducts the inspection:the governor of the prefecture.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>When the governor of the prefecture receives a notice under the preceding paragraph (limited to the parts pertaining to item (ii)) from the Minister of Health, Labour and Welfare, they must notify without delay the person ordered to undergo the inspection pertaining to the notice of the result of such inspection and details of the notice.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at4">
          <div class="ArticleCaption">(Broader Prohibition of Goods Suspected as Designated Substances)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-6-2</span><span class="ParagraphNum">(1)</span>When the Minister of Health, Labour and Welfare provides an order under paragraph (2) of the preceding Article or receives a report under paragraph (3) of the same Article, with regard to goods that pertain to such order or such report and that are found to be necessary to broadly restrict the production and distribution, they may prohibit the goods identical thereto in terms of name, shape, wrapping and others specified by Order of the Ministry of Health, Labour and Welfare from being manufactured, imported, sold, provided, or exhibited or advertised for the purpose of sale or provision thereof.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare makes a prohibition under the preceding paragraph, and the goods pertaining to the prohibition are found to be designated substances after the inspection prescribed in paragraph (1) of the preceding Article (including cases where a report under the second sentence of paragraph (4) of the same Article is submitted), or when the Minister decides to make a designation prescribed in Article 2, paragraph (15) pursuant to the provisions of paragraph (6) of the same Article, or not to make a designation prescribed in the same paragraph, that prohibition is to be cancelled.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The prohibition under paragraph (1) or cancellation of the prohibition under the preceding paragraph is to be given notice of in an official gazette pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at5">
          <div class="ArticleCaption">(Disposal)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-7</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare and the governor of the prefecture may order the person who deals with designated substances to dispose of or collect designated substances or designated substances which have been stored or exhibited in violation of the provisions of Article 76-4, or manufactured, imported or sold in violation of the provisions of the same Article, and to take other measures sufficient to prevent the occurrence or spread of hazards in health and hygiene.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when the person receiving the order under the preceding paragraph fails to comply with such order, and when finding it necessary in order to prevent the occurrence of hazards in health and hygiene, have the officials in charge dispose of, recall, or otherwise provide necessary treatment for the articles provided in the same paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The provisions of Article 69, paragraph (6) apply mutatis mutandis in cases where the officials dispose of the articles pursuant to the provisions of the preceding paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at6">
          <div class="ArticleCaption">(Suspension Orders)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-7-2</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare and the governor of the prefecture may order the person who violated the provisions of Article 76-5 to discontinue the act and take other measures sufficient to prevent the occurrence or spread of hazards in health and hygiene.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare or the governor of the prefecture may order the person who violates the prohibition under Article 76-6-2, paragraph (1) to suspend the act or take any necessary measures sufficient to prevent the occurrence of hazards in health and hygiene until such prohibition is cancelled pursuant to the provisions of paragraph (2) of the same Article.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>In cases of the provisions of Article 76-5, or the order under Article 76-6, paragraph (2), or an advertisement that violates the prohibition under Article 76-6-2, paragraph (1) (hereinafter referred to as an "illegal advertisement on designated substances" in the following Article), which is transmitted via specified telecommunication, the Minister of Health, Labour and Welfare or the governor of the prefecture may request specified telecommunications service providers to take measures to block such transmission of information.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at7">
          <div class="ArticleCaption">(Limitation of Liability for Damages)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-7-3</span>When measures have been taken in order to prevent transmission of information via specified telecommunications that is the illegal advertisement on designated substances, whether or not it is in response to a request under paragraph (3) of the preceding Article, to the extent that such measures have been taken in order to prevent the information being transmitted to unspecified persons within the limitations necessary, specified telecommunications service providers are not liable for any loss incurred to the senders of such information which has been prevented from being sent due to such measures.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at8">
          <div class="ArticleCaption">(On-Site Inspections)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-8</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare or the governor of the prefecture may, when finding it necessary in order to implement the provisions of this Chapter, have a person who stores, exhibits, or advertises designated substances or goods which are suspected designated substances, or goods suspected as having high likelihood of psychotoxicity equivalent to or more significant than designated substances, or a person who has manufactured, imported, sold, provided, stored, exhibited, or advertised designated substances or the relevant goods submit a necessary report, or have the employees in charge enter their stores or other necessary places, inspect books and documents, ask questions to persons concerned, or sample the smallest amount of designated substances or the relevant goods for testing, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions of Article 69, paragraph (6) apply mutatis mutandis to on-site inspections, questioning and sampling under the preceding paragraph, and the provisions of paragraph (7) of the same Article apply mutatis mutandis to the authority under the preceding paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at9">
          <div class="ArticleCaption">(Official Authority Executed by Narcotics Agent and Narcotics Control Official)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-9</span>The Minister of Health, Labour and Welfare or the governor of the prefecture may delegate the official authority provided in Article 76-7, paragraph (2) or paragraph (1) of the preceding Article to Narcotics Agent or Narcotics Control Official.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at10">
          <div class="ArticleCaption">(Exemptions for Designated Procedures)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-10</span><span class="ParagraphNum">(1)</span>When the Minister of Health, Labour and Welfare makes a designation prescribed in Article 2, paragraph (15) that is urgently required, and there is no time for seeking the opinions of the Pharmaceutical Affairs and Food Sanitation Council in advance, the Minister may make a designation prescribed in the same paragraph without the procedures.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases of the preceding paragraph, the Minister of Health, Labour and Welfare must promptly report to the Pharmaceutical Affairs and Food Sanitation Council about the matters pertaining to the designation.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at11">
          <div class="ArticleCaption">(Education and Awareness)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-11</span>The national government and local governments are to endeavor to disseminate and raise awareness in order to enhance the interest and understanding of the public in general concerning the prevention of the abuse of drugs, including designated substances.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at12">
          <div class="ArticleCaption">(Promotion of Investigation Research)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 76-12</span>The national government is to endeavor to promote investigation research that will contribute to the prevention and control of abuse of drugs, including designated substances.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch14at13">
          <div class="ArticleCaption">(Cooperation Between Relevant Administrative Organs)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 77</span>The Minister of Health, Labour and Welfare and the heads of the relevant administrative organs must mutually cooperate by exchanging information required for the prevention and control of abuse of drugs, including designated substances.</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch15">
        <div class="ChapterTitle">Chapter XV Designation of Orphan Drugs, Orphan Medical Devices and Orphan Regenerative Medicine Products</div>
        <div class="Article anchor" id="je_ch15at1">
          <div class="ArticleCaption">(Designation)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 77-2</span><span class="ParagraphNum">(1)</span>When the Minister of Health, Labour and Welfare receives an application from a person intending to market medical devices or regenerative medicine products that fall under both of the following items (including a person who manufactures products in a foreign country and exports them to Japan), they may designate pharmaceuticals, medical devices or regenerative medicine products pertaining to the application as orphan drugs, orphan medical devices or orphan regenerative medicine products by seeking the opinions of the Pharmaceutical Affairs and Food Sanitation Council:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>the number of subjects pertaining to the usage does not reach the number specified by Order of the Ministry of Health, Labour and Welfare;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>with approval of marketing for the pharmaceuticals, medical devices or regenerative medicine product in application, those which will have particularly excellent value for usage.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare makes a designation under the preceding paragraph, they are to provide public notification thereof.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch15at2">
          <div class="ArticleCaption">(Securing of Funds)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 77-3</span>The national government is to endeavor to secure funds required to promote test and research of pharmaceuticals, medical devices and regenerative medicine products that fall under both items of paragraph (1) of the preceding Article.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch15at3">
          <div class="ArticleCaption">(Measures on Taxation)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 77-4</span>The national government is to take measures required to promote test and research of orphan drugs, orphan medical devices and orphan regenerative medicine products pursuant to the provisions of the <a href="/en/laws/link/3132" target="_blank">Act on Special Measures Concerning Taxation</a> (Act No. 26 of 1957).</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch15at4">
          <div class="ArticleCaption">(Notification of Discontinuing Tests and Research)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 77-5</span>When a person designated pursuant to the provisions of Article 77-2, paragraph (1) intends to discontinue test and research or manufacturing or import of orphan drugs, orphan medical devices and orphan regenerative medicine products that pertain to the designation, they must notify the Minister of Health, Labour and Welfare thereof in advance.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch15at5">
          <div class="ArticleCaption">(Rescindment of Designation)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 77-6</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare must, when receiving a notification under the preceding Article, rescind designation under Article 77-2, paragraph (1) (hereinafter referred to as "designation" in this Article).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may rescind the designation in cases that fall under any of the following items:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when orphan drugs, orphan medical devices or orphan regenerative medicine products no longer fall under any of the items of Article 77-2, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the designation is made by unlawful means;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when no test and research or marketing is provided for orphan drugs, orphan medical devices or orphan regenerative medicine products without any legitimate grounds;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>when a person with the designation violates this Act or other pharmaceutical laws and regulations specified by Cabinet Order, or any of the dispositions thereupon.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare rescinds the designation pursuant to the provisions of the preceding two paragraphs, they are to provide public notification thereof.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch15at6">
          <div class="ArticleCaption">(Commission to a Ministerial Order)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 77-7</span>Beyond what is specified in this Chapter, any necessary matters pertaining to orphan drugs, orphan medical devices or orphan regenerative medicine products is to be specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch16">
        <div class="ChapterTitle">Chapter XVI Miscellaneous Provisions</div>
        <div class="Article anchor" id="je_ch16at1">
          <div class="ArticleCaption">(Fees)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 78</span><span class="ParagraphNum">(1)</span>A person set forth in the following items (limited to a person who files an application to the Minister of Health, Labour and Welfare) must pay a fee specified by Cabinet Order by taking into consideration the actual costs of an examination pertaining to the application prescribed in each of those items:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>a person who applies for renewal of the license prescribed in Article 12, paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>a person who applies for renewal of the license prescribed in Article 13, paragraph (3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>a person who applies for license for a change in the license criteria prescribed in Article 13, paragraph (6);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>a person who applies for accreditation prescribed in Article 13-3, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(v)</span>a person who applies for renewal of the accreditation prescribed in Article 13, paragraph (3), applied mutatis mutandis pursuant to the provisions of Article 13-3, paragraph (3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vi)</span>a person who applies for accreditation for change or addition to the accreditation criteria prescribed in Article 13, paragraph (6), applied mutatis mutandis pursuant to the provisions of Article 13-3, paragraph (3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vii)</span>a person who applies for approval specified in Article 14 or Article 19-2;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(viii)</span>a person who applies for investigation prescribed in Article 14, paragraph (6) (applied mutatis mutandis in paragraph (9) of the same Article (applied mutatis mutandis in Article 19-2, paragraph (5)) and Article 19-2, paragraph (5));</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ix)</span>a person who applies for reexamination specified in Article 14-4 (including cases applied mutatis mutandis in Article 19-4);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(x)</span>a person who applies for renewal of the license prescribed in Article 23-2, paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xi)</span>a person who applies for renewal of the registration prescribed in Article 23-2-3, paragraph (3) (including cases applied mutatis mutandis in Article 23-2-4, paragraph (2));</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xii)</span>a person who applies for registration prescribed in Article 23-2-4, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xiii)</span>a person who applies for approval specified in Article 23-2-5 or Article 23-2-17;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xiv)</span>a person who applies for investigation prescribed in Article 23-2-5, paragraph (6) or paragraph (8) (including cases applied mutatis mutandis in paragraph (11) of the same Article (including cases where applied mutatis mutandis in Article 23-2-17, paragraph (5)) and Article 23-2-17, paragraph (5));</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xv)</span>a person who applies for evaluation of the results of usage prescribed in Article 23-2-9 (including cases applied mutatis mutandis in Article 23-2-19);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xvi)</span>a person who applies for certification of conformity prescribed in Article 23-18, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xvii)</span>a person who applies for renewal of license prescribed in Article 23-20, paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xviii)</span>a person who applies for renewal of license prescribed in Article 23-22, paragraph (3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xix)</span>a person who applies for license for a change in the license criteria prescribed in Article 23-22, paragraph (6);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xx)</span>a person who applies for accreditation prescribed in Article 23-24, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxi)</span>a person who applies for renewal of accreditation prescribed in Article 23-22, paragraph (3), applied mutatis mutandis in Article 23-24, paragraph (3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxii)</span>a person who applies for accreditation for change or addition to the accreditation criteria prescribed in Article 23-22, paragraph (6), applied mutatis mutandis in Article 23-24, paragraph (3;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxiii)</span>a person who applies for approval prescribed in Article 23-25 or Article 23-37;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxiv)</span>a person who applies for investigation prescribed in Article 23-25, paragraph (6) (including cases applied mutatis mutandis in paragraph (9) of the same Article (including cases applied mutatis mutandis in Article 23-37, paragraph (5)) and Article 23-37, paragraph (5));</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxv)</span>a person who applies for reexamination specified in Article 23-29 (including cases applied mutatis mutandis in Article 23-39);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxvi)</span>a person who applies for license prescribed in Article 40-2, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxvii)</span>a person who applies for renewal of license prescribed in Article 40-2, paragraph (3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxviii)</span>a person who applies for a license for change or addition to the repair criteria prescribed in Article 40-2, paragraph (5);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxix)</span>a person who applies for an investigation prescribed in Article 80, paragraph (1) to paragraph (3).</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A person who intends to undergo the investigation prescribed in Article 13-2, paragraph (1) conducted by the PMDA (including cases applied mutatis mutandis in Article 13-3, paragraph (3) and Article 80, paragraph (4)), the examination on pharmaceuticals, quasi-pharmaceutical products or cosmetics prescribed in Article 14-2, paragraph (1) (including cases applied mutatis mutandis in Article 14-5, paragraph (1) (including cases where applied mutatis mutandis in Article 19-4) and Article 19-2, paragraph (5) and paragraph (6)), the examination on medical devices prescribed in Article 23-2-7, paragraph (1) (including cases where applied mutatis mutandis in Article 23-2-10, paragraph (1) (including cases where applied mutatis mutandis in Article 23-2-19) and Article 23-2-17, paragraph (5) and paragraph (6)), the certification of conformity prescribed in Article 23-18, paragraph (2), the investigation prescribed in Article 23-23, paragraph (1) (including cases where applied mutatis mutandis in Article 23-24, paragraph (3) and Article 80, paragraph (5)), or the examination on regenerative medicine products specified in Article 23-27, paragraph (1) (including cases where applied mutatis mutandis in Article 23-30, paragraph (1) (including cases where applied mutatis mutandis in Article 23-39) and including cases where applied mutatis mutandis in Article 23-37, paragraph (5) and paragraph (6)) must pay a fee specified by Cabinet Order by taking into consideration the actual costs of such investigation, examination on pharmaceuticals, quasi-pharmaceutical products or cosmetics, examination on medical devices, certification of conformity, or examination on regenerative medicine products.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The fees that are paid to the PMDA pursuant to the provisions of the preceding Article are to be earned by the PMDA.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at2">
          <div class="ArticleCaption">(Conditions for Licensing)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 79</span><span class="ParagraphNum">(1)</span>The license, accreditation or approval provided in this Act may be provided with certain conditions or deadlines, which may be subsequently altered.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The conditions and deadlines prescribed in the preceding paragraph are to be limited to the minimum necessary to prevent the occurrence of hazards in health and hygiene, and must not be such as to impose any undue obligation upon the person who is granted the license, accreditation or approval.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at3">
          <div class="ArticleCaption">(Exclusion from Application)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 80</span><span class="ParagraphNum">(1)</span>Manufacturers of pharmaceuticals (excluding in-vitro diagnostics; hereinafter the same applies in this paragraph), quasi-pharmaceutical products or cosmetics for export must, when the pharmaceuticals, quasi-pharmaceutical products or cosmetics which they manufacture are specified by Cabinet Order, undergo a document-based or on-site investigation by the Minister of Health, Labour and Welfare regarding whether or not the methods to control manufacturing or the quality of the item at the manufacturing facility comply with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in Article 14, paragraph (2), item (iv), at the time of manufacturing, or in every period of not less than three years specified by Cabinet Order after the start thereof.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Manufacturers of medical devices or in-vitro diagnostics for export must, when the medical devices or in-vitro diagnostics which they manufacture are specified by Cabinet Order, undergo a document-based or on-site investigation by the Minister of Health, Labour and Welfare regarding whether or not the methods to control manufacturing or the quality of the item at the manufacturing facility comply with the standards specified by Order of the Ministry of Health, Labour and Welfare, at the time of manufacturing, or in every period of not less than three years specified by Cabinet Order after the start thereof.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Manufacturers of regenerative medicine products for export must, when the regenerative medicine products which they manufacture are specified by Cabinet Order, undergo a document-based or on-site investigation by the Minister of Health, Labour and Welfare regarding whether or not the methods to control manufacturing or the quality of the item at the manufacturing facility comply with the standards specified by Order of the Ministry of Health, Labour and Welfare provided in Article 23-25, paragraph (2), item (iv), at the time of manufacturing, or in every period of not less than three years specified by Cabinet Order after the start thereof.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The provisions of Article 13-2 apply mutatis mutandis to investigation prescribed in paragraph (1) and paragraph (2).In this case, "or cosmetics" in paragraph (1) of the same Article is to be replaced with "..., cosmetics or medical devices (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article)", "paragraph (5) of the preceding Article (including cases applied mutatis mutandis in the provisions of paragraph (7) of the same Article) on the license prescribed in paragraph (1) or paragraph (6) of the same Article or on the renewal of a license prescribed in paragraph (3) of the same Article (including cases where applied mutatis mutandis in the provisions of paragraph (7) of the same Article; hereinafter the same applied in this Article)" is to be replaced with "Article 80, paragraph (1) or paragraph (2)", "is not to conduct ...In this case, if the Minister of Health, Labour and Welfare grants the license prescribed in paragraph (1) or paragraph (6) of the preceding Article, or renews the license prescribed in paragraph (3) of the same Article, the Minister of Health, Labour and Welfare must consider the results of the investigation notified by the PMDA pursuant to the provisions of paragraph (4)" in paragraph (2) of the same Article is to be replaced with "is not to conduct", "or cosmetics" in paragraph (3) of the same Article is to be replaced with, "cosmetics or medical devices", "license prescribed in paragraph (1) or paragraph (6) of the preceding Article or for renewal of license prescribed in paragraph (3) of the same Article" is to be replaced with "investigation prescribed in Article 80, paragraph (1) or paragraph (2)".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>The provisions of Article 23-23 apply mutatis mutandis to the investigation prescribed in paragraph (3).In this case, "paragraph (5) of the preceding Article (including cases applied mutatis mutandis in the provisions of paragraph (7) of the same Article) on the license prescribed in paragraph (1) or paragraph (6) of the same Article or on the renewal of a license prescribed in paragraph (3) of the same Article (including cases where applied mutatis mutandis in the provisions of paragraph (7) of the same Article; hereinafter the same applies in this Article)" in paragraph (1) of the same Article is to be replaced with "Article 80, paragraph (3)", "is not to conduct that inspection. In this case, if the Minister of Health, Labour and Welfare grants the license prescribed in paragraph (1) or paragraph (6) of the preceding Article, or renews the license prescribed in paragraph (3) of the same Article, the Minister of Health, Labour and Welfare must consider the results of the investigation notified by the PMDA pursuant to the provisions of paragraph (4)" in paragraph (2) of the same Article is to be replaced with "is not to conduct", "license prescribed in paragraph (1) or paragraph (6) of the preceding Article or renewal of license prescribed in paragraph (3) of the same Article" in paragraph (3) of the same Article is to be replaced with "investigation prescribed in Article 80, paragraph (3)".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>Beyond what is provided in paragraph (1) to paragraph (3), the pharmaceuticals, quasi-pharmaceutical products, cosmetics, medical devices or regenerative medicine products for export may be partly excluded from application of this Act and other special provisions may be specified by Cabinet Order</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>When a proprietor of a pharmacy manufactures pharmaceuticals using the equipment and instruments at the pharmacy, and sells and provides such pharmaceuticals at the pharmacy, the application of the provisions of Chapter 3, Chapter 4 and Chapter 7 may be partly excluded and other special provisions may be specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(8)</span>With regard to the pharmaceuticals marketed with the approval prescribed in Article 14 or Article 19-2, under Article 14-3, paragraph (1) (including cases applied mutatis mutandis in Article 20, paragraph (1)), medical devices or in-vitro diagnostics marketed with the approval prescribed in Article 23-2-5 or Article 23-2-17, under Article 23-2-8, paragraph (1) (including cases applied mutatis mutandis in Article 23-2-20, paragraph (1)), or regenerative medicine products marketed with the approval prescribed in Article 23-25 or Article 23-37, under Article 23-28, paragraph (1) (including cases applied mutatis mutandis in Article 23-40, paragraph (1)), the application of the provisions of Article 43, Article 44, Article 50, Article 51 (including cases applied mutatis mutandis in Article 65-5 and Article 68-19), Article 52, paragraph (1), Article 52-2, Article 54 (including cases applied mutatis mutandis in Article 64 and Article 65-5), Article 55, paragraph (1) (including cases applied mutatis mutandis in Article 64 and Article 65-5), Article 56, Article 63, Article 63-2, paragraph (1), Article 63-3, Article 65 to Article 65-4, Article 65-6, Article 68-17, Article 68-18 and Article 68-20 may be partly excluded and other special provisions may be specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(9)</span>Cosmetics other than the cosmetics provided in Article 14, paragraph (1), the application of the provisions of this Act may be partly excluded, and special provisions including matters to be concerned for the execution of responsibility assumed by a technical supervisor of quasi-pharmaceutical products may be specified by Cabinet Order.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at4">
          <div class="ArticleCaption">(Handling of Clinical Trials)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 80-2</span><span class="ParagraphNum">(1)</span>Persons who intend to sponsor clinical trials must, when requesting such clinical trials, do so in accordance with standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Persons who intend to request clinical trials (limited to drugs, medical appliances or instruments, etc., or those which are cultured or otherwise processed with human or animal cells, or those which are introduced into cells of humans or animals and contain genes to be expressed in their bodies (hereinafter referred to as "drugs" in this Article to Article 80-4, and Article 83, paragraph (1)) specified by Order of the Ministry of Health, Labour and Welfare; hereinafter the same applies in this paragraph) or who intend to perform such clinical trials for themselves must submit clinical trial protocols to the Minister of Health, Labour and Welfare in advance pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare; provided, however, that this does not apply when Order of the Ministry of Health, Labour and Welfare specifies as an urgent and necessary case to use the substances pertaining to the clinical trial and when the persons submit protocols of the clinical trials to the Minister of Health, Labour and Welfare within a period of 30 days from the date of the submission concerned, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>Persons submitting notification under the main clause of the preceding paragraph (limited to those submitting notification under the same paragraph for the first time for the drug in the clinical trial related to the notification) must not sponsor the clinical trial until after a period of 30 days has passed from the date of the notification concerned.In this case, the Minister of Health, Labour and Welfare is to undertake an investigation required in order to prevent the occurrence of hazards in health and hygiene regarding the protocols of the clinical trial pertaining to the relevant notification.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>Persons requested to perform clinical trials or persons intending to perform clinical trials for themselves must do so in accordance with the standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>Persons requesting to perform clinical trials must manage such clinical trials in accordance with the standards specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>With regard to drugs used in clinical trials, persons requested to perform clinical trials or persons intending to perform clinical trials for themselves must, when learning of the occurrence of any disease, disability or death suspected to be caused by the side effects use of the drug concerned, the occurrence of any infectious disease suspected to be caused by the use of the drug concerned, or other matters pertaining to efficacy and safety of the drug for the clinical trial specified by Order of the Ministry of Health, Labour and Welfare, report to the Minister of Health, Labour and Welfare concerning the same, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.In this case, the Minister of Health, Labour and Welfare is to compile the information related to the report or conduct investigation regarding the report.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(7)</span>When it is confirmed necessary to investigate if the clinical trial meets the standards prescribed paragraph (4) or (5), the Minister of Health, Labour and Welfare may have the person sponsoring the clinical trial, the person requested to perform the clinical trial or the person professionally handling the drug subject to the clinical trial submit the necessary reports, have their employees visit the hospital, clinic for humans, clinic domesticated animals, factory, office or other site where the drug subject to the clinical trial is professionally handled, have them inspect the structure and equipment, books and documents or other documentation or other materials, and have them question employees or other related persons.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(8)</span>The provisions of Article 69, paragraph (6) apply mutatis mutandis to on-site inspections and questions under the preceding paragraph, and the provisions of paragraph (7) of the same Article apply mutatis mutandis to the authority under the preceding paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(9)</span>When it is confirmed as being necessary to prevent the occurrence or spread of hazards in health and hygiene from use of the drugs subject to a clinical trial, the Minister of Health, Labour and Welfare may instruct the person who intends to request or has requested the clinical trial, or who intends to perform or has requested to perform the clinical trial, or who received a request for the clinical trial to cancel sponsoring or change the clinical trial, to stop performing, or to change the clinical trial, or to take other necessary measures.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(10)</span>The person who requested or personally performed a clinical trial, their officers or employees must not disclose any personal information in the course of duties regarding the clinical trial without legitimate grounds. The same also applies to those who used to be the abovementioned persons.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at5">
          <div class="ArticleCaption">(Investigation Pertaining to the PMDA Clinical Trial Planning)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 80-3</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct investigations under the second sentence of paragraph (3) of the preceding Article on clinical trial protocols for drugs subject to the clinical trials (excluding those intended exclusively for use on animals; hereinafter the same applies in this Article and the following Article) specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When the Minister of Health, Labour and Welfare has the PMDA conduct an investigation pursuant to the provisions of the preceding paragraph, the Minister is not to conduct the investigation.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct an investigation pursuant to the provisions of paragraph (1), and the investigation is conducted, the PMDA must notify the Minister of Health, Labour and Welfare of the result of such investigation without delay pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct an investigation pursuant to the provisions of paragraph (1), a person who intends to make the notification under paragraph (2) of the preceding Article of the clinical trial protocol for drugs specified by Cabinet Order prescribed in paragraph (1)must, notwithstanding the provisions of paragraph (2) of the preceding Article, notify the PMDA thereof pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>The PMDA must, when accepting the notification under the preceding paragraph, notify the Minister of Health, Labour and Welfare thereof pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at6">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 80-4</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA provide a compilation of information provided in Article 80-2, paragraph (6) on the drugs specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare may, when finding it necessary for the instruction prescribed in Article 80-2, paragraph (9), have the PMDA conduct an investigation of drugs under paragraph (6) of the same Article.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct compilation of information pursuant to the provisions of paragraph (1), a person who intends to make a report under Article 80-2, paragraph (6) on the drugs specified by Cabinet Order prescribed in paragraph (1) must, notwithstanding Article 80-2, paragraph (6), report thereof to the PMDA pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>When the PMDA provides a compilation of information under paragraph (1) or an investigation under paragraph (2), the PMDA must notify the Minister of Health, Labour and Welfare of the result of such compilation of information or investigation without delay, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at7">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 80-5</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct the on-site inspections or questioning under Article 80-2, paragraph (7) specified by Cabinet Order.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions of Article 69-2, paragraph (3) to paragraph (5) apply mutatis mutandis to the on-site inspections or questioning prescribed in the preceding paragraph.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at8">
          <div class="ArticleCaption">(Drug Master Files)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 80-6</span><span class="ParagraphNum">(1)</span>Manufacturers of active ingredients (including manufacturers in foreign countries) may obtain registration and make entries of their name, components (in cases where the components are unknown, their nature) or method of manufacture, properties, quality and means of storage and other matters specified by Order of the Ministry of Health, Labour and Welfare in the Drug Master File.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare is to, when receiving an application for the registration prescribed in the preceding paragraph, excluding cases where such application is rejected pursuant to the provisions of paragraph (1) of the following Article, enter the particulars specified by Order of the Ministry of Health, Labour and Welfare prescribed in the preceding paragraph in the Drug Master File.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The Minister of Health, Labour and Welfare is to, when making a registration under the preceding paragraph, make public notice of the matters specified by Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at9">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 80-7</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare is to, when the data concerning the method of manufacture, properties, quality and means of storage of the active ingredients, etc. is not attached to the application for registration prescribed in paragraph (1) of the preceding Article, and in the cases specified by Order of the Ministry of Health, Labour and Welfare, reject such application.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare must, when rejecting the application pursuant to the provisions of the preceding paragraph, suggest the reasons without delay and notify the applicant thereof.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at10">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 80-8</span><span class="ParagraphNum">(1)</span>A person who was registered pursuant to the provisions of Article 80-6, paragraph (1) must, when intending to change part of the matters specified by Order of the Ministry of Health, Labour and Welfare provided in the same paragraph (excluding cases where such change is a minor change specified by Order of the Ministry of Health, Labour and Welfare), be registered for such changes in the Drug Master File.In this case, the provisions of paragraph (2) and paragraph (3) of the same Article and the provisions of the preceding Article apply mutatis mutandis.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>With regard to the minor change specified by Order of the Ministry of Health, Labour and Welfare prescribed in the preceding paragraph, a person registered pursuant to the provisions of Article 80-6, paragraph (1) must notify the Minister of Health, Labour and Welfare thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at11">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 80-9</span><span class="ParagraphNum">(1)</span>When a person registered pursuant to the provisions of Article 80-6, paragraph (1) falls under any of the following items, the Minister of Health, Labour and Welfare will delete the registration for that person:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when the person is registered pursuant to the provisions of Article 80-6, paragraph (1) by unlawful means;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when the person comes to fall under the case specified by Order of the Ministry of Health, Labour and Welfare provided in Article 80-7, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when the person violates this Act or other pharmaceutical laws and regulations specified by Cabinet Order, or any of the disposition taken based thereon.</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The Minister of Health, Labour and Welfare is to, when deleting the registration pursuant to the provisions of the preceding paragraph, notify the person whose registration was deleted thereof, and post a public notice.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at12">
          <div class="ArticleCaption">(PMDA Registration)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 80-10</span><span class="ParagraphNum">(1)</span>The Minister of Health, Labour and Welfare may have the PMDA conduct the registration under Article 80-6, paragraph (2) specified by Cabinet Order pertaining to active ingredients, etc. (including cases applied mutatis mutandis in Article 80-8, paragraph (1)) and the deletion of the registration under paragraph (1) of the preceding Article (hereinafter referred to as "registration, etc." in this Article).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions of Article 80-6, paragraph (3), Article 80-7 and paragraph (2) of the preceding Article apply mutatis mutandis to cases where the PMDA conducts registration, etc. pursuant to the provisions of the preceding paragraph.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Health, Labour and Welfare decides to have the PMDA conduct the registration, etc. pursuant to the provisions of paragraph (1), a person who intends to obtain a registration prescribed in Article 80-6, paragraph (1) or Article 80-8, paragraph (1), or make a notification under paragraph (2) of the same Article pertaining to active ingredients, etc. specified by Cabinet Order prescribed in paragraph (1) must, notwithstanding the provisions of Article 80-6, paragraph (2) (including cases applied mutatis mutandis in Article 80-8, paragraph (1)) and Article 80-8, paragraph (2), apply to or notify the PMDA thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The PMDA must, when conducting the registration for application as prescribed in the preceding paragraph, or rejecting such application, accepting the notification prescribed in the same paragraph, or deleting the registration, notify the Minister of Health, Labour and Welfare thereof, pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>Any person who is dissatisfied with the registration for application as prescribed in paragraph (3) conducted by the PMDA or the inaction thereby, rejection of the application, or deletion of the registration may file a request for examination to the Minister of Health, Labour and Welfare.In this case, the Minister of Health, Labour and Welfare is regarded as a higher administrative agency in applying the provisions of Article 25, paragraphs (2) and (3), Article 46, paragraphs (1) and (2), and Article 49, paragraph (3) of the <a href="/en/laws/link/2984" target="_blank">Administrative Complaint Review Act</a>.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at13">
          <div class="ArticleCaption">(Affairs Handled by Prefectures)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 81</span>Part of the affairs under the authority of the Minister of Health, Labour and Welfare provided in this Act are to be delegated to the prefectural governor, the mayor of a city with established health centers or the head of a special ward, pursuant to the provisions of Cabinet Order.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at14">
          <div class="ArticleCaption">(Affairs Executed by the Minister of Health, Labour and Welfare in Times of Emergency)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 81-2</span><span class="ParagraphNum">(1)</span>In accordance with the provisions of Article 69, paragraph (2) and Article 72, paragraph (4), the affairs under the authority of the prefectural governors are to, in cases where the Minister of Health, Labour and Welfare finds that there is an urgent need in order to prevent the occurrence or spread of a hazard in health and hygiene, be dealt with by the Minister of Health, Labour and Welfare or the prefectural governor. Among these provisions of this Act, the provisions pertaining to the governor of the prefecture (limited to those pertaining to the affairs) are to be regarded as pertaining to and applying to the Minister of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases of the preceding paragraph, the relevant affairs are to be undertaken by the Minister of Health, Labour and Welfare, and a prefectural governor under close mutual cooperation.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at15">
          <div class="ArticleCaption">(Classification of Affairs)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 81-3</span><span class="ParagraphNum">(1)</span>Affairs required to be administered by each prefecture pursuant to the provisions of Article 21, Article 23-2-21, Article 23-41, Article 69, paragraph (1), paragraph (4) and paragraph (5), Article 69-2, paragraph (2), Article 70, paragraph (1) and paragraph (2), Article 71, Article 72, paragraph (3), Article 72-5, Article 76-6, paragraph (1) to paragraph (5) and paragraph (7), Article 76-7, paragraph (1) and paragraph (2), Article 76-7-2 and Article 76-8, paragraph (1) are to be regarded as Type 1 statutory entrusted functions provided in Article 2, paragraph (9), item (i) of the <a href="/en/laws/link/281" target="_blank">Local Autonomy Act</a> (Act No. 67 of 1947).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Affairs required to be administered by cities with established health centers or special wards pursuant to the provisions of Article 21, paragraph (1) and paragraph (2), Article 69, paragraph (1) and paragraph (4), Article 70, paragraph (1) and paragraph (2), Article 71, Article 72, paragraph (3) and Article 72-5 are to be regarded as Type 1 statutory entrusted functions.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at16">
          <div class="ArticleCaption">(Delegation of Authority)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 81-4</span><span class="ParagraphNum">(1)</span>The authority of the Minister of Health, Labour and Welfare provided in this Act may be delegated to the Director-General of a Regional Bureau of Health and Welfare pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The authority delegated to the Director-General of a Regional Bureau of Health and Welfare pursuant to the provisions of the preceding paragraph may be delegated to the Director-General of a Regional Branch Bureau of Health and Welfare pursuant to the provisions of Order of the Ministry of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at17">
          <div class="ArticleCaption">(Transitional Measures)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 82</span>Where a Cabinet Order or Order of the Ministry of Health, Labour and Welfare is established, revised, or discontinued based on the provisions of this Act, required transitional measures (including transitional measures concerning penal provisions) may be specified by Cabinet Order or Order of the Ministry of Health, Labour and Welfare, respectively, to the extent found reasonably necessary in line with the establishment, revision or abolition thereof. Based upon the provisions of this Act, the same applies where the Minister of Health, Labour and Welfare specifies, or revises or abolishes the scope of poisonous drugs and deleterious drugs and other particulars.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at18">
          <div class="ArticleCaption">(Pharmaceuticals for Animals)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 83</span><span class="ParagraphNum">(1)</span>With regard to the pharmaceuticals, quasi-pharmaceutical products, medical devices or regenerative medicine products (including the drugs for clinical trials) which are intended exclusively for use on animals, in this Act (excluding the provisions of Article 2, paragraph (15), Article 9-2, Article 9-3, paragraph (1), paragraph (2) and paragraph (4), Article 36-10, paragraph (1) and paragraph (2) (including cases applied mutatis mutandis in paragraph (7) of the same Article), Article 76-4, Article 76-6, Article 76-6-2, Article 76-7, paragraph (1) and paragraph (2), Article 76-7-2, Article 76-8, paragraph (1), Article 76-9, Article 76-10, Article 77, Article 81-4, the following paragraph and paragraph (3), and Article 83-4, paragraph (3) (including cases applied mutatis mutandis in Article 83-5, paragraph (2))), "the Minister of Health, Labour and Welfare" is to be replaced with "the Minister of Agriculture, Forestry and Fisheries", "Order of the Ministry of Health, Labour and Welfare" is to be replaced with "Order of Minister of Agriculture, Forestry and Fisheries", "humans" in Article 2, paragraph (5) to paragraph (7) is to be replaced with "animals", "the governor of the prefecture in which the locality of the pharmacy is located (or, if the place is a city with established health centers or a special ward, the mayor of the city or the head of the special ward; hereinafter the same applies in the following paragraph, Article 7, paragraph (3) and Article 10, paragraph (1) (including in cases where applied mutatis mutandis pursuant to the provisions of Article 38, paragraph (1) and (including cases where applied mutatis mutandis pursuant to the provisions of Article 40, paragraphs (1) and (2)) and paragraph (2) (including cases where applied mutatis mutandis pursuant to the provisions of Article 38, paragraph (1))" in Article 4, paragraph (1) is to be replaced with "the governor of the prefecture", "pharmacy-only pharmaceuticals, pharmaceuticals requiring guidance and OTC pharmaceuticals" in paragraph (3), item (iv), (a), of the same Article, and "OTC pharmaceuticals" in (b) of the same item, Article 25, item (ii), Article 26, paragraph (3), item (v), Article 29-2, paragraph (1), item (ii), Article 31, Article 36-9 (including the title), the title of Article 36-10, paragraph (5) and paragraph (7) of the same Article, and Article 57-2, paragraph (3) is to be replaced with "pharmaceuticals", "recipient of medical care" in Article 8-2, paragraph (1) is to be replaced with "animal breeder receiving veterinary medicine", "OTC pharmaceuticals (referring to OTC pharmaceuticals provided in Article 4, paragraph (5), item (iv); hereinafter the same applies) " in Article 9, paragraph (1), item (ii) is to be replaced with "pharmaceuticals ", "or" in Article 14, paragraph (2), item (iii), (b) is to be replaced with "or", "when it is found" in Article 14, paragraph (2), item (iii), (b) is to be replaced with "when it is found, or when pharmaceuticals in applications are used in accordance with the directions pertaining to the approval, due to the residual property (referring to the property which, due to the use of a pharmaceutical, the component materials of the pharmaceutical (including a material produced after the material undergoes chemical changes; hereinafter the same applies) remain in the target animals (referring to food-producing animals, including cows, pigs, and others specified by Order of the Ministry of Agriculture, Forestry and Fisheries; hereinafter the same applies), the pharmaceuticals are found to have no value for use due to a risk of producing meats, milk, or other foods derived from the target animals that can harm human health", "high medical needs" in paragraph (7) of the same Article, Article 23-2-5, paragraph (9) and Article 23-25, paragraph (7) is to be replaced with "high veterinary needs", "lives and health of the general public" in Article 14-3, paragraph (1), item (i), Article 23-2-8, paragraph (1), item (i), Article 23-28, paragraph (1), item (i) is to be replaced with "production of animals or health maintenance", "the prefectural governor of the place where the address of the person who made such application or notification (in case of a corporation, the place of the principal office; hereinafter the same applies) is located (or, in cases where the proprietor of the pharmacy manufactures pharmaceuticals using equipment or instruments at the pharmacy, and sells or provides those pharmaceuticals, if the place is a city with established health centers or a special ward, the mayor of the city or the head of the special ward; hereinafter the same applies in the following paragraph, Article 69, paragraph (1), Article 71, Article 72, paragraph (3) and Article 75, paragraph (2))" in Article 21, paragraph (1) is to be replaced with "the governor of the prefecture", "or" in Article 23-25, paragraph (2), item (iii), (b) and Article 23-26, paragraph (1), item (iii) is to be replaced with "or", "to possess" is to be replaced with "to possess or to have a risk of producing meats, milk, or other foods derived from the target animals that can harm human health when it is used according to the directions in the application for approval", "pharmaceuticals requiring guidance (referring to pharmaceuticals requiring guidance provided in Article 4, paragraph (5), item (iii); hereinafter the same) or OTC pharmaceuticals" in Article 25, item (i) is to be replaced with "pharmaceuticals", "the prefectural governor of the locality in which the store is located will provide the license for store-based distribution for each store (or, if the locality of the store is a city with established health centers or a special ward, the mayor of the city or the head of the special ward; hereinafter the same applies in the following paragraph, and Article 28, paragraph (3)" in Article 26, paragraph (1) is to be replaced with "the prefectural governor", "pharmaceuticals requiring guidance and OTC pharmaceuticals" in paragraph (3), item (iv) of the same Article is to be replaced with "pharmaceuticals", "OTC pharmaceuticals" in Article 36-8, paragraph (1) is to be replaced with "pharmaceuticals other than those designated by the Minister of Agriculture, Forestry and Fisheries (hereinafter referred to as "designated pharmaceuticals"), "schedule II pharmaceuticals and schedule III pharmaceuticals" in paragraph (2) of the same Article and Article 36-9, item (ii) is to be replaced with "pharmaceuticals other than the designated pharmaceuticals", "schedule I pharmaceuticals" in item (i) of the same Article is to be replaced with "designated pharmaceuticals", "schedule II pharmaceuticals" in Article 36-10, paragraph (3) and paragraph (4) is to be replaced with "pharmaceuticals", "each business office by the prefectural governor of the locality in which the business office is located (if the locality of the business office is a city with established health centers or a special ward, the mayor of the city or the head of the special ward; hereinafter the same applies in paragraph (2) of the following Article and Article 39-3, paragraph (1))" in Article 39, paragraph (2) is to be replaced with "the prefectural governor", "Prescription Pharmaceuticals" in the title of Article 49 is to be replaced with "instruction required pharmaceuticals", "issuance of prescription" in paragraph (1) and paragraph (2) of the same Article is to be replaced with "issuance or instruction of prescription", "For OTC pharmaceuticals,...according to the criteria provided in Article 36-7, paragraph (1)" in Article, 50, item (vii) is to be replaced with "for the designated pharmaceuticals", "prescription from a physician" in item (xii) of the same Article is to be replaced with "prescription or instruction from a veterinarian", "human body" in item (xiii) of the same Article and Article 59, item (ix) is to be replaced with "animal body", "schedule I pharmaceuticals, schedule II pharmaceuticals or schedule III pharmaceuticals" in Article 57-2, paragraph (3) is to be replaced with "designated pharmaceuticals or pharmaceuticals other than the designated pharmaceuticals", "the governor of the prefecture (for pharmacies, store-based distributors, or sellers or leasers of specially-controlled medical devices or controlled medical devices (excluding specially-designated medical devices requiring maintenance) the pharmacy; if the locality of stores or business offices is a city with established health centers or a special ward, the mayor of the city or the head of the special ward; hereinafter the same in applies in Article 70, paragraph (1), Article 72, paragraph (4), Article 72-2, paragraph (1), Article 72-4, Article 72-5, Article 73, Article 75, paragraph (1), Article 76 and Article 81-2)" in Article 69, paragraph (2) is to be replaced with "the governor of the prefecture", "the governor of the prefecture, the mayor of a city with established health centers or the head of a special ward" in paragraph (4) of the same Article or Article 70, paragraph (2) is to be replaced with "the governor of the prefecture", "..., the governor of the prefecture, the mayor of a city with established health centers or the head of a special ward" in Article 76-3, paragraph (1) is to be replaced with "or the governor of the prefecture", "..., the prefecture, the city or special ward establishing health centers" is to be replaced with "or the prefecture".</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When applications for approval are made as prescribed in Article 14, paragraph (1) or paragraph (9) (including cases where applied mutatis mutandis in Article 19-2, paragraph (5); hereinafter the same applies in this paragraph) or Article 19-2, paragraph (1), applied as replacement pursuant to the provisions of the preceding paragraph, the Minister of Agriculture, Forestry and Fisheries must seek the opinion of the Minister of Health, Labour and Welfare regarding the pharmaceuticals in applications for approval on whether or not they fall under the provisions of Article 14, paragraph (2), item (iii), (b) (limited to the part pertaining to the level of residue; including cases applied mutatis mutandis in paragraph (9) of the same Article and Article 19-2, paragraph (5)).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>When the Minister of Agriculture, Forestry and Fisheries receives applications for approval prescribed in Article 23-25, paragraph (1) or paragraph (9), applied as replacement pursuant to the provisions of paragraph (1) (including cases applied mutatis mutandis in Article 23-37, paragraph (5); hereinafter the same applies in this paragraph) or Article 23-37, paragraph (1), the Minister of Agriculture, Forestry and Fisheries must seek the opinion of the Minister of Health, Labour and Welfare on whether or not regenerative medicine products in applications for the approval fall under the provisions of Article 23-25, paragraph (2), item (iii), (b), applied as replacement pursuant to the provisions of paragraph (1) (limited to the part pertaining to a risk of producing meats, milk, or other foods derived from the target animals concerned for the use of such regenerative medicine products that can harm human health, including cases where applied mutatis mutandis in paragraph (9) of the same Article (including cases where applied as replacement pursuant to the provisions of Article 23-26, paragraph (4)) and including cases where applied mutatis mutandis in Article 23-37, paragraph (5)) or Article 23-26, paragraph (1), item (iii) (limited to the part pertaining to a risk of producing meats, milk, or other foods derived from the target animals concerned for the use of such regenerative medicine products that can harm human health, including cases where applied mutatis mutandis in Article 23-37, paragraph (5)).</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at19">
          <div class="ArticleCaption">(Prohibition of Manufacturing and Import of Animal Pharmaceuticals)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 83-2</span><span class="ParagraphNum">(1)</span>No person other than other than one who has obtained license prescribed in Article 13, paragraph (1), applied as replacement pursuant to paragraph (1) of the preceding paragraph (limited to those pertaining to manufacturing of pharmaceuticals), is to engage in manufacturing pharmaceuticals for animals (referring to pharmaceuticals that are intended exclusively for use on animals; hereinafter the same applies).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>No person other than one with the license prescribed in Article 12, paragraph (1), applied as replacement pursuant to the provisions of paragraph (1) of the preceding Article (limited to the first-class marketing license for pharmaceuticals or the second-class marketing license for pharmaceuticals), may import pharmaceuticals for animals.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The provisions of the preceding two paragraphs do not apply to the use in cases of manufacturing or importing for the purposes of test and research or others specified by Order of the Ministry of Agriculture, Forestry and Fisheries.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at20">
          <div class="ArticleCaption">(Prohibition of Manufacturing or Importing of Regenerative Medicine Products for Animals)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 83-2-2</span><span class="ParagraphNum">(1)</span>No person other than one with the license prescribed in Article 23-22, paragraph (1), applied as replacement pursuant to the provisions of Article 83, paragraph (1), must manufacture regenerative medicine products for animals (referring to regenerative medicine products intended exclusively for use on animals; hereinafter the same applies).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>No person other than one with the license prescribed in Article 23-20, paragraph (1), applied as replacement pursuant to the provisions of Article 83, paragraph (1), may manufacture regenerative medicine products for animals.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The provisions of the preceding two paragraphs do not apply to the use in cases of manufacturing or importing for the purposes of test and research or others specified by Order of the Ministry of Agriculture, Forestry and Fisheries.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at21">
          <div class="ArticleCaption">(Exceptions of License Granted for Store-Based Distribution of Pharmaceuticals for Animals)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 83-2-3</span><span class="ParagraphNum">(1)</span>When the governor of the prefecture finds that there is a special necessity after considering the prevalence of pharmacies, pharmaceutical distribution industry, and other circumstances in the local area, notwithstanding the provisions of Article 26, paragraph (4), they may grant a license of store-based distribution for each store by designating items of pharmaceuticals for animals other than pharmaceuticals designated by the Minister of Agriculture, Forestry and Fisheries, pursuant to the provisions of Article 36-8, paragraph (1), applied as replacement pursuant to the provisions of Article 83, paragraph (1).</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>With regard to application of the provisions of Article 27 and Article 36-10, paragraph (3) and paragraph (4) to a person who has received license specified in the preceding paragraph (referred to as "store-based distributor of pharmaceuticals for animals with third-class license" in the next paragraph), "pharmacy-only pharmaceuticals (referring to the pharmacy-only pharmaceuticals provided in Article 4, paragraph (5), item (ii); hereinafter the same applies)" in Article 27 is to be replaced with "pharmaceuticals other than the items designated by the governor of the prefecture pursuant to the provisions of Article 83-2-3, paragraph (1)", "a proprietor of pharmacy or registered sales clerk engaged in the sale or provision thereof" in Article 36-10, paragraph (3) is to be replaced with "a person engaged in the sale or provision thereof", "the pharmacist or registered sales clerk" in paragraph (4) of the same Article is to be replaced with "a person engaged in the sale or provision thereof", and the provisions of Article 28 to Article 29-2, Article 36-9, Article 36-10, paragraph (5), Article 72-2, paragraph (1) and Article 73 do not apply.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The provisions of Article 37, paragraph (2) apply mutatis mutandis to store-based distributors of pharmaceuticals for animals with third-class licenses.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at22">
          <div class="ArticleCaption">(Prohibition of Use)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 83-3</span>No person may use pharmaceuticals other than the pharmaceuticals on the target animals where, on the immediate container or capsule, particulars provided in Article 50 (including cases applied as replacement pursuant to the provisions of Article 83, paragraph (1)) are indicated, or regenerative medicine products other than the regenerative medicine products where, on the immediate container or capsule, particulars provided in Article 65-2 (including cases applied as replacement pursuant to the provisions of Article 83, paragraph (1)) are indicated; provided, however, that this does not apply in cases of manufacturing or importing for the purposes of test and research or others specified by Order of the Ministry of Agriculture, Forestry and Fisheries.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at23">
          <div class="ArticleCaption">(Restriction on the Use of Pharmaceuticals for Animals and Regenerative Medicine Products for Animals)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 83-4</span><span class="ParagraphNum">(1)</span>With regard to pharmaceuticals for animals or regenerative medicine products for animals which, unless properly used, could produce meat, milk, or other foods derived from the target animals that have a risk of harming human health, the Minister of Agriculture, Forestry and Fisheries may specify standards that the users should observe regarding target animals for which such pharmaceuticals for animals or regenerative medicine products for animals are allowed to be used, the period of use if using them for those target animals, and other matters in Order of the Ministry of Agriculture, Forestry and Fisheries, after seeking opinions from the Pharmaceutical Affairs and Food Sanitation Council.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A user of pharmaceuticals for animals or regenerative medicine products for animals that have the standards to be observed specified pursuant to the provisions of the preceding paragraph must, pursuant to the provisions of those standards, use such pharmaceuticals for animals or regenerative medicine products for animals; provided, however, that this does not apply to cases where veterinarians judge otherwise due to treatment or prevention of illness of the target animals, pursuant to the provisions of Order of the Ministry of Agriculture, Forestry and Fisheries.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>The Minister of Agriculture, Forestry and Fisheries must, when establishing, or revising or abolishing Order of the Ministry of Agriculture, Forestry and Fisheries under the preceding two paragraphs, seek opinions of the Minister of Health, Labour and Welfare.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch16at24">
          <div class="ArticleCaption">(Restrictions on the Use of Other Pharmaceuticals and Regenerative Medicine Products)</div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 83-5</span><span class="ParagraphNum">(1)</span>With regard to pharmaceuticals that are highly likely to be used for the target animals (excluding pharmaceuticals for animals) or regenerative medicine products (excluding regenerative medicine products for animals), and those which, unless properly used, could produce meats, milk, or other foods derived from the target animals that have a risk of harming human health, the Minister of Agriculture, Forestry and Fisheries may specify standards that the users should observe regarding target animals for which the pharmaceuticals or regenerative medicine products are allowed to be used, the period of use if using them for those target animals, and other matters in Order of the Ministry of Agriculture, Forestry and Fisheries, after seeking opinions from the Pharmaceutical Affairs and Food Sanitation Council.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions of paragraph (2) and paragraph (3) of the preceding Article apply mutatis mutandis to the standards prescribed in the preceding paragraph.In this case, "pharmaceuticals for animals or regenerative medicine products for animals" in paragraph (2) of the same Article is to be replaced with "pharmaceuticals or regenerative medicine products", "the preceding two paragraphs" in paragraph (3) of the same Article is to be replaced with "Article 83-4, paragraph (2), applied mutatis mutandis in Article 83-5, paragraph (1) and paragraph (2) of the same Article".</div>
          </div>
        </div>
      </div>
      <div class="Chapter anchor" id="je_ch17">
        <div class="ChapterTitle">Chapter XVII Penalties</div>
        <div class="Article anchor" id="je_ch17at1">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 83-6</span><span class="ParagraphNum">(1)</span>If an officer or employee of a registered certification body that is engaged in certification of conformity accepts, solicits or promises to accept a bribe in connection with their duties, they are to be punished by imprisonment for a term not exceeding five years. Those who have committed fraud or failed to carry out their duty in relation to the bribes are to be punished by imprisonment for a term not exceeding seven years.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>If a person who is to be an officer or employee of a registered certification body that is engaged in certification of conformity accepts, solicits or promises to accept a bribe in connection with the supposed duty in response to a request, the person is to be punished by imprisonment for a term not exceeding five years at the point of time when the person becomes an officer or employee of the body.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>If a person who has resigned from the position of an officer or employee of a registered certification body that is engaged in certification of conformity accepts, solicits or promises to accept a bribe in connection with having committed fraud in the course of duties or having failed to appropriately carry out their duties with agreement thereof in response to a request, the person is to be punished by imprisonment for a term not exceeding five years.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>In cases of the preceding three paragraphs, any bribe accepted by the offender is to be confiscated. If all or part of the bribe cannot be confiscated, the equivalent value thereof is to be collected.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at2">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 83-7</span><span class="ParagraphNum">(1)</span>A person who gave, offered, or made a promise of bribes provided in paragraph (1) through paragraph (3) of the preceding Article is to be punished with imprisonment not exceeding three years or with a fine not exceeding 2,500,000 yen.</div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>When a person who has committed the crimes prescribed in the preceding paragraph has surrendered themselves to the authorities, their punishment may be reduced or they may be exempt from such punishment.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at3">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 83-8</span>The crimes prescribed in Article 83-6 is to be dealt with according to the provisions of Article 4 of the <a href="/en/laws/link/3581" target="_blank">Penal Code</a> (Act No. 45 of 1907).</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at4">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 83-9</span>A person engaged in the business of manufacturing, importing, selling, or providing designated substances, or a person possessing designated substances in violation of the provisions of Article 76-4 (limited to those who stored or exhibited them for the purpose of the sale or provision thereof) is to be punished by imprisonment for not more than five years or a fine of not more than 5,000,000 yen, or both.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at5">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 84</span>A person falling under any of the following items is to be punished by imprisonment for not more than three years or a fine of not more than 3,000,000 yen, or both:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>a person who violates the provisions of Article 4, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>a person who violates the provisions of Article 12, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>a person who violates the provisions of Article 14, paragraph (1) or paragraph (9);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>a person who violates the provisions of Article 23-2, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(v)</span>a person who violates the provisions of Article 23-2-5, paragraph (1) or paragraph (11);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vi)</span>a person who violates the provisions of Article 23-2-23, paragraph (1) or paragraph (6);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vii)</span>a person who violates the provisions of Article 23-20, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(viii)</span>a person who violates the provisions of Article 23-25, paragraph (1) or paragraph (9);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ix)</span>a person who violates the provisions of Article 24, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(x)</span>a person who violates the provisions of Article 27;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xi)</span>a person who violates the provisions of Article 31;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xii)</span>a person who violates the provisions of Article 39, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xiii)</span>a person who violates the provisions of Article 40-2, paragraph (1) or paragraph (5);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xiv)</span>a person who violates the provisions of Article 40-5, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xv)</span>a person who violates the provisions of Article 43, paragraph (1) or paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xvi)</span>a person who violates the provisions of Article 44, paragraph (3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xvii)</span>a person who violates the provisions of Article 49, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xviii)</span>a person who violates the provisions of Article 55, paragraph (2) (including cases applied mutatis mutandis in Article 60, Article 62, Article 64 and Article 65-5);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xix)</span>a person who violates the provisions of Article 56 (including cases applied mutatis mutandis in Article 60 and Article 62);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xx)</span>a person who violates the provisions of Article 57, paragraph (2) (including cases applied mutatis mutandis in Article 60, Article 62 and Article 65-5);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxi)</span>a person who violates the provisions of Article 65;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxii)</span>a person who violates the provisions of Article 65-6;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxiii)</span>a person who violates the provisions of Article 68-20;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxiv)</span>a person who violates the order under Article 69-3;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxv)</span>a person who violates of the order under Article 70, paragraph (1) or Article 76-7, paragraph (1), or a person who refuses, interferes, or avoids disposal or other disposition under Article 70, paragraph (2) or Article 76-7, paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxvi)</span>a person who violates the provisions of Article 76-4 (excluding those falling under the preceding Article);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxvii)</span>a person who violates the provisions of Article 83-2, paragraph (1) or paragraph (2), Article 83-2-2, paragraph (1) or paragraph (2), Article 83-3 or Article 83-4, paragraph (2) (including cases applied mutatis mutandis in Article 83-5, paragraph (2)).</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at6">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 85</span>A person falling under any of the following items is to be punished by imprisonment for not more than two years or a fine of not more than 2,000,000 yen, or both:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>a person who violates the provisions of Article 37, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>a person who violates the provisions of Article 47;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>a person who violates the provisions of Article 55, paragraph (1) (including cases applied mutatis mutandis in Article 60, Article 62, Article 64, Article 65-5, and Article 68-19);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>a person who violates the provisions of Article 66, paragraph (1) or paragraph (3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(v)</span>a person who violates the provisions of Article 68;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vi)</span>a person who violates the order under Article 72-5, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vii)</span>a person who violates an order to suspend the operation of services under Article 75, paragraph (1) or paragraph (3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(viii)</span>a person who violates an order to suspend the operation of services under Article 75-2, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ix)</span>a person who violates the provisions of Article 76-5;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(x)</span>a person who violates the order under Article 76-7-2, paragraph (1).</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at7">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 86</span><span class="ParagraphNum">(1)</span>A person falling under any of the following items is to be punished by imprisonment for not more than one year or a fine of not more than 1,000,000 yen, or both:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>a person who violates the provisions of Article 7, paragraph (1) or paragraph (2), Article 28, paragraph (1) or paragraph (2), Article 31-2 or Article 35, paragraph (1) or paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>a person who violates the provisions of Article 13, paragraph (1) or paragraph (6);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>a person who violates the provisions of Article 17, paragraph (1), paragraph (3) or paragraph (5);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>a person who violates the provisions of Article 23-2-3, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(v)</span>a person who violates the provisions of Article 23-2-14, paragraph (1), paragraph (3) (including cases applied mutatis mutandis in Article 40-3) or paragraph (5);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vi)</span>a person who violates the provisions of Article 23-22, paragraph (1) or paragraph (6);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vii)</span>a person who violates the provisions of Article 23-34, paragraph (1) or paragraph (3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(viii)</span>a person who violates the provisions of Article 39-2, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ix)</span>a person who violates the provisions of Article 40-6, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(x)</span>a person who violates the provisions of Article 45;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xi)</span>a person who violates the provisions of Article 46, paragraph (1) or paragraph (4);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xii)</span>a person who violates the provisions of Article 48, paragraph (1) or paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xiii)</span>a person who violates the provisions of Article 49, paragraph (2), has not recorded matters to be recorded provided in the same paragraph, or has made a false record, or who violates the provisions of paragraph (3) of the same Article;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xiv)</span>a person who violates the provisions of Article 58 pertaining to poisonous drugs or deleterious drugs;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xv)</span>a person who violates restrictions and other measures specified by Order of the Ministry of Health, Labour and Welfare based on the provisions of Article 67;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xvi)</span>a person who violates the provisions of Article 68-16, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xvii)</span>a person who violates an order to suspend the operation of services under Article 72, paragraph (1) or paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xviii)</span>a person who has violated a disposition to prohibit the use of facilities base on the provisions of Article 72, paragraph (3) or paragraph (4);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xix)</span>a person who violates an order under Article 72-4, paragraph (1) or paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xx)</span>a person who violates an order under Article 73;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxi)</span>a person who violates an order under Article 74;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxii)</span>a person who violates an order under Article 74-2, paragraph (2) or paragraph (3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxiii)</span>a person who violates an order under Article 76-6, paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxiv)</span>a person who violates an order under Article 76-7-2, paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xxv)</span>a person who has violated the provisions of Article 80-8, paragraph (1).</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Any person who uses any secret gained based upon this Act for their own benefit, or discloses the same to the persons other than officials duly authorized without legitimate grounds, is to be punished with imprisonment not exceeding one year or a fine not exceeding 1,000,000 yen.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at8">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 86-2</span>In cases of violation of the order to suspend the business under Article 23-16, paragraph (2), an officer or employee of a registered certification body that violates the order is to be punished with imprisonment not exceeding one year or a fine not exceeding 1,000,000 yen.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at9">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 86-3</span><span class="ParagraphNum">(1)</span>A person falling under any of the following items is to be punished by imprisonment for not more than 6 months or a fine of not more than 300,000 yen:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>a person who violates provisions of Article 14-4, paragraph (7) (including cases applied mutatis mutandis in Article 19-4);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>a person who violates the provisions of Article 14-6, paragraph (6) (including cases applied mutatis mutandis in Article 19-4);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>a person who violates the provisions of Article 23-2-9, paragraph (7) (including cases applied mutatis mutandis in Article 23-2-19);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>a person who violates the provisions of Article 23-29, paragraph (7) (including cases applied mutatis mutandis in Article 23-39);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(v)</span>a person who violates the provisions of Article 23-31, paragraph (6) (including cases applied mutatis mutandis in Article 23-39);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vi)</span>a person who violates the provisions of Article 68-5, paragraph (5);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vii)</span>a person who violates the provisions of Article 68-7, paragraph (7);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(viii)</span>a person who violates the provisions of Article 68-22, paragraph (7);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ix)</span>a person who violates the provisions of Article 80-2, paragraph (10).</div>
            </div>
          </div>
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The prosecution of the crime prescribed in each item of the preceding paragraph may not be initiated unless a complaint is filed.</div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at10">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 87</span>A person falling under any of the following items is to be punished by a fine of not more than 500,000 yen:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>a person who violates the provisions of Article 10, paragraph (1) (including cases applied mutatis mutandis in Article 38, Article 40, paragraph (1) and paragraph (2), and Article 40-7, paragraph (1)) or paragraph (2) (including cases applied mutatis mutandis in Article 38, paragraph (1));</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>a person who violates the provisions of Article 14, paragraph (10);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>a person who violates the provisions of Article 14-9, paragraph (1) or paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>a person who violates the provisions of Article 19, paragraph (1) or paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(v)</span>a person who violates the provisions of Article 23-2-5, paragraph (12);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vi)</span>a person who violates the provisions of Article 23-2-12, paragraph (1) or paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(vii)</span>a person who violates the provisions of Article 23-2-16, paragraph (1) or paragraph (2) (including cases applied mutatis mutandis in Article 40-3);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(viii)</span>a person who violates the provisions of Article 23-2-23, paragraph (7);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ix)</span>a person who violates the provisions of Article 23-25, paragraph (10);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(x)</span>a person who violates the provisions of Article 23-36, paragraph (1) or paragraph (2);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xi)</span>a person who violates the provisions of Article 33, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xii)</span>a person who violates the provisions of Article 39-3, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xiii)</span>a person who makes no reports or false reports under Article 69, paragraph (1) to paragraph (4), or Article 76-8, paragraph (1), refuses to allow on-site inspections under Article 69, paragraph (1) to paragraph (4) or Article 76-8, paragraph (1) (including those provided by the PMDA pursuant to the provisions of Article 69-2, paragraph (1) and paragraph (2)) or sampling under Article 69, paragraph (4) or Article 76-8, paragraph (1) (including those conducted by the PMDA pursuant to the provisions of Article 69-2, paragraph (1) and paragraph (2)), has obstructed or evaded, or given no replies for no valid reason or given false replies to the questions under Article 69, paragraph (1) to paragraph (4), or Article 76-8, paragraph (1) (including those conducted by the PMDA pursuant to the provisions of Article 69-2, paragraph (1) and paragraph (2));</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xiv)</span>a person who violates an order under Article 71;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xv)</span>a person who violates an order under Article 76-6, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xvi)</span>a person who violates the provisions of Article 80-2, paragraph (1), paragraph (2), the first sentence of paragraph (3), or paragraph (5);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(xvii)</span>a person who violates the provisions of Article 80-8, paragraph (2).</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at11">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 88</span>A person falling under any of the following items is to be punished by a fine of not more than 300,000 yen:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>a person who violates the provisions of Article 6;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when not providing books, not describing anything in the books, or making a false description, or maintaining books in violation of Article 23-11;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when discontinuing all of the operations for certification of conformity without notification under Article 23-15, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>a person who violates the provisions of Article 32.</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at12">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 89</span>In cases that fall under any of the following items, an officer or employee of a registered certification body that violates those provisions is to be punished by a fine of not more than 300,000 yen:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>when not submitting the reports under Article 23-5 or submitting false reports;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>when not providing books, not describing anything in the books, or making a false description, or not maintaining books in violation of Article 23-11;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iii)</span>when discontinuing all of the operations for certification of conformity without making any notification under Article 23-15, paragraph (1);</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(iv)</span>when making no reports under Article 69, paragraph (5) or making false reports, obstructing, evading, or avoiding on-site inspections under the same paragraph, or making no replies without any justifiable grounds or making false replies to the questions under the same paragraph.</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at13">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 90</span>When a representative of a corporation or an agent, employee, or other worker of a corporation or of a person has violated the provisions of the following items in relation to the business of the corporation or the person, not only the violator is to be punished, but the relevant corporation will be punished by the fine specified in those items, and the relevant person will also be punished by the fine prescribed in the corresponding Articles:</div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(i)</span>Article 83-9 or Article 84 (limited to the part pertaining to item (iii), item (v), item (vi), item (viii), item (xiii), item (xv), item (xviii), item (xix), item (xxi) to item (xxv) (excluding to the part pertaining to the provisions of Article 70, paragraph (2), Article 76-7, paragraph (2))):a fine of not more than 100 million yen;</div>
            </div>
            <div class="Item">
              <div class="ItemSentence"><span class="ItemTitle">(ii)</span>Article 84 (excluding the part pertaining to item (iii), item (v), item (vi), item (viii), item (xiii), item (xv), item (xviii), item (xix), item (xxi) to item (xxv) (excluding the part pertaining to the provisions of Article 70, paragraph (2) and Article 76-7, paragraph (2))), Article 85, Article 86, paragraph (1), Article 86-3, paragraph (1), Article 87 or Article 88:a fine prescribed in the corresponding Articles.</div>
            </div>
          </div>
        </div>
        <div class="Article anchor" id="je_ch17at14">
          <div class="Paragraph">
            <div class="ParagraphSentence"><span class="ArticleTitle">Article 91</span>A person who fails to keep financial statements, etc. in violation of the provisions of Article 23-17, paragraph (1), who fails to state the necessary matters in the financial statements, etc., or who makes a false statement, or refuses a request under each item of paragraph (2) of the same Article without just cause is to be punished by a non-penal fine of not more than 200,000 yen.</div>
          </div>
        </div>
      </div>
    </div>
    <div class="SupplProvision anchor" id="je_s1">
      <div class="SupplProvisionLabel"><span>Supplementary Provisions</span></div>
      <div class="Article anchor" id="je_s1at1">
        <div class="ArticleCaption">(Effective Date)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 1</span>This Act comes into effect as from the day specified by Cabinet Order within a period not exceeding six months from the date of promulgation.</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at2">
        <div class="ArticleCaption">(Abolishment of the Pharmaceutical Act)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 2</span>The Pharmaceutical Act (Act No. 197 of 1948; hereinafter referred to as "former Act") is to be abolished.</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at3">
        <div class="ArticleCaption">(Pharmaceutical Affairs Council)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 3</span>The Pharmaceutical Affairs Council under Article 13 of the former Act is to become the Central Pharmaceutical Affairs Council under Article 3, and remain with equivalence.</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at4">
        <div class="ArticleCaption">(Registration of Pharmacies under the Former Act)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 4</span><span class="ParagraphNum">(1)</span>Persons who have been registered under the former Act for establishing pharmacies, manufacturing, importing or selling pharmaceuticals, cosmetics of devices at the time of the enforcement of this Act are deemed to have obtained the license for establishing pharmacies, manufacturing, importing or selling pharmaceuticals, cosmetics or medical devices under this Act, respectively (in cases of registration pertaining to quasi-pharmaceutical products specified in this Act, license for manufacturing, importing or selling such quasi-pharmaceutical products under this Act) for each pharmacy, manufacturing facility or business office.</div>
        </div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>In cases of the preceding paragraph, the period provided in Article 5, paragraph (2), Article 12, paragraph (3), Article 22, paragraph (3) is to be counted from the registration date or the renewal date of the registration under the former Act.</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at5">
        <div class="ArticleCaption">(License per Item of Pharmaceuticals, etc. under the Former Act)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 5</span>A person who has obtained the license for manufacturing or importing pharmaceuticals or devices under the former Act at the time of the enactment of this Act is to be deemed as being approved for each of such items pursuant to the provisions of Article 14.</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at6">
        <div class="ArticleCaption">(Registration of Selling Pharmaceuticals under the Former Act)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 6</span><span class="ParagraphNum">(1)</span>A person who has been registered for engaging in selling pharmaceuticals, falling under the provisions of 5, (1), (2), (3) or (4) of the Registration Standards for Manufacturers of Pharmaceuticals (Public Notice of the Ministry of Health, Labour and Welfare No. 18 of 1949) is to be, for each store or sales area, deemed to be licensed as general marketing distributors, second-class drug distributors, special drug distributors, or household distributors of pharmaceuticals under this Act.</div>
        </div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>A person who is deemed to have obtained a license for special drug distribution or household distribution of pharmaceuticals under this Act pursuant to the preceding provisions is to be deemed as having been designated for the registered item available for sale by such person pursuant to the provisions of Article 35 or Article 30, paragraph (1).</div>
        </div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>In cases of paragraph (1), the provisions of Article 4, paragraph (2) of the Supplementary Provisions apply mutatis mutandis.</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at7">
        <div class="ArticleCaption">(ID Cards for Household Distributors under the Former Act)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 7</span>The ID cards issued for household distributors pursuant to the provisions of Article 29, paragraph (2) of the Former Act are deemed as having been issued pursuant to the provisions of Article 33, paragraph (1).</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at8">
        <div class="ArticleCaption">(Japanese Pharmacopoeia under the Former Act)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 8</span><span class="ParagraphNum">(1)</span>The Japanese Pharmacopoeia and the National Formulary issued and promulgated under the former Act at the time of the enactment of this Act is to be deemed as the 1st and 2nd parts of the Japanese Pharmacopoeia, respectively.</div>
        </div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The standards specified based on the provisions of Article 32, paragraph (1) or paragraph (3) of the former Act at the time of the enactment of this Act is to be deemed as having been specified based on the provisions of Article 42, paragraph (1) or paragraph (2).</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at9">
        <div class="ArticleCaption">(Inspections under the Former Act)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 9</span>Prior to the enactment of this Act, inspections performed based on the provisions of Article 33, paragraph (1) of the former Act is to be regarded as official verifications performed based on the provisions of Article 43, paragraph (1).</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at10">
        <div class="ArticleCaption">(Maintaining Documents under the Former Act)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 10</span><span class="ParagraphNum">(1)</span>Documents prescribed in Article 37, paragraph (1) of the former Act prepared prior to the enactment of this Act are to be, with regard to application of the provisions of Article 46, paragraph (3), deemed as those prescribed in paragraph (1) of the same Article.</div>
        </div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>Records prescribed in Article 44, item (vii) of the former Act prepared prior to this Act are to be, with regard to application of the provisions of Article 49, paragraph (3), deemed as books prescribed in paragraph (2) of the same Article.</div>
        </div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>In cases of the preceding two paragraphs, the provisions previously in force continue to apply to the period for maintaining such documents or books.</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at11">
        <div class="ArticleCaption">(Label of Quasi-Pharmaceutical Products)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 13</span>With regard to quasi-pharmaceutical products specified in this Act, the provisions of Article 59 do not apply to quasi-pharmaceutical products pertaining to the license which were manufactured by a person with the license under Article 26, paragraph (3) of the former Act (including those applied mutatis mutandis in Article 28) at the time of the enactment of this Act, or imported (including those manufactured or imported after the enactment of this Act), and which were sold or provided by such person by the first renewal time in accordance with this Act pertaining to license for manufacturing or importing businesses, as long as matters provided in Article 50 are indicated on the immediate container or capsule thereof.</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at12">
        <div class="ArticleCaption">(Quasi-Pharmaceutical Products Deemed as Pharmaceuticals for the Purpose of Their Sale or Provision)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 14</span>With regard to quasi-pharmaceutical products which are deemed as labeled with an indication that they comply with the provisions of this Act pursuant to the provisions of Article 11 of the Supplementary Provisions, those contained in containers or capsules which are deemed as coming with an indication that they comply with the provisions of this Act pursuant to the provisions of Article 12 of the Supplementary Provisions, or those with inserts indicating that they comply with the provisions of this Act, or those excluded from application specified in Article 59 pursuant to the provisions of the preceding Article, they are deemed as labeled pharmaceuticals for the purpose of sale or provisions thereof notwithstanding of the provisions of Article 2.</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at13">
        <div class="ArticleCaption">(Unauthorized Pharmaceuticals)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 15</span>Pharmaceuticals, quasi-pharmaceutical products, cosmetics or medical devices, manufactured or imported in violation of the provisions of Article 26 (including cases applied mutatis mutandis in Article 28) of the Former Act prior to the enactment of this Act, are deemed as having been manufactured or imported in violation of the provisions of Article 12, paragraph (1), Article 18, paragraph (1) (including cases applied mutatis mutandis in Article 23) or Article 22, paragraph (1).</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at14">
        <div class="ArticleCaption">(Sealing Under the Former Act)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 16</span>Sealing of poisonous drugs or deleterious drugs provided pursuant to the provisions of Article 36, paragraph (1) of the former Act are deemed as being done so pursuant to the provisions of Article 58.</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at15">
        <div class="ArticleCaption">(Pharmaceutical Affairs Inspectors)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 17</span>A person who was already appointed to be a pharmaceutical affairs inspector pursuant to the provisions of Article 50, paragraph (2) of the former Act at the time of the enactment of this Act is deemed as having been appointed as a pharmaceutical affairs inspector pursuant to the provisions of Article 77, paragraph (2).</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at16">
        <div class="ArticleCaption">(Disposition and Procedures under the Former Act)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 18</span>Other than those with special provisions in these Supplementary Provisions, disposition and procedures under the former Act is deemed as being done so under the equivalent provisions of this Act.</div>
        </div>
      </div>
      <div class="Article anchor" id="je_s1at17">
        <div class="ArticleCaption">(Application of Penalties to Previous Acts)</div>
        <div class="Paragraph">
          <div class="ParagraphSentence"><span class="ArticleTitle">Article 19</span>With regard to the application of penal provisions to acts committed prior to the enforcement of this Act, the provisions then in force remain applicable.</div>
        </div>
      </div>
    </div>
    <div class="SupplProvision anchor" id="je_s2">
      <div class="SupplProvisionLabel"><span>Supplementary Provisions[Act No. 161 of September 15, 1962][Extract]</span></div>
      <div class="Paragraph">
        <div class="ParagraphSentence"><span class="ParagraphNum">(1)</span>This Act comes into force as of October 1, 1962.</div>
      </div>
      <div class="Paragraph">
        <div class="ParagraphSentence"><span class="ParagraphNum">(2)</span>The provisions revised by this Act also apply to dispositions by an administrative agency prior to the enforcement of this Act, inactions by an administrative agency pertaining to an application filed prior to the enforcement of this Act or other matters that have arisen prior to the enforcement of this Act, except as otherwise provided by the Supplementary Provisions; provided, however, that those provisions do not obstruct the effect which has arisen pursuant to the provisions prior to the revision by this Act.</div>
      </div>
      <div class="Paragraph">
        <div class="ParagraphSentence"><span class="ParagraphNum">(3)</span>With regard to a petition of objection, application for examination, objection or other appeals (hereinafter referred to as the "Petitions, etc.") filed before this Act comes into effect, the provisions previously in force continue to apply even after this Act comes into effect. The same applies to the Petitions, etc. filed in cases of further dissatisfaction with determination, decision or other dispositions on the Petitions, etc. (hereinafter referred to as the "Determinations, etc."), that have been made before this Act comes into effect, or the Determinations, etc. made after this Act comes into effect with regard to the Petitions, etc. filed before this Act comes into effect.</div>
      </div>
      <div class="Paragraph">
        <div class="ParagraphSentence"><span class="ParagraphNum">(4)</span>The petitions of objection, etc. provided in the preceding paragraph that relate to a disposition on which an appeal may be filed pursuant to the <a href="/en/laws/link/2984" target="_blank">Administrative Complaint Review Act</a> after this Act comes into effect are deemed to be appeals pursuant to the <a href="/en/laws/link/2984" target="_blank">Administrative Complaint Review Act</a> with regard to the application of the Acts other than the same Act.</div>
      </div>
      <div class="Paragraph">
        <div class="ParagraphSentence"><span class="ParagraphNum">(5)</span>No appeal under the <a href="/en/laws/link/2984" target="_blank">Administrative Complaint Review Act</a> may be lodged against the Determinations, etc., on an application for examination, an objection or other appeals filed after this Act comes into effect pursuant to the provisions of paragraph (3).</div>
      </div>
      <div class="Paragraph">
        <div class="ParagraphSentence"><span class="ParagraphNum">(6)</span>With regard to a disposition imposed by an administrative agency before this Act comes into effect, on which the petitions of objection, etc. may be filed pursuant to the provisions prior to revision by this Act and for which the statute of limitations has not been specified, the statute of limitations for filing an appeal pursuant to the <a href="/en/laws/link/2984" target="_blank">Administrative Complaint Review Act</a> is to be counted from the day when this Act comes into effect.</div>
      </div>
      <div class="Paragraph">
        <div class="ParagraphSentence"><span class="ParagraphNum">(8)</span>With regard to the application of penal provisions to acts committed prior to the enforcement of this Act, the provisions previously in force continue to apply.</div>
      </div>
      <div class="Paragraph">
        <div class="ParagraphSentence"><span class="ParagraphNum">(9)</span>Beyond what is specified in the preceding eight paragraphs, the interim measures required for the enforcement of this Act are specified by Cabinet Order.</div>
      </div>
    </div>
  </div>
</div>                    </div>
    </div>
</div>        <form id="hiddenForm" action="" method="post">
            <input type="hidden" name="_csrfToken" autocomplete="off" value="Vn/46cJ6nQk+zmpheVs1VahR4eJcKDbZqiRmLe01fET7HM1r2K88uxgbeyBUZs9xKOXaxF7dMoq6gUnHiGlVZ5WBvjTMjmvcmWPV1msYAOCSRlRM3QNNfcsv/ArrmF+KfCoYF2YD+hNM0u6gPbxUsg==">                    </form>
    </main>
    <footer>
        <div class="copyright">Japanese Law Translation Database System<br/>Copyright &copy; 2026 Ministry of Justice, Japan. All Rights Reserved.</div>
        <nav>
            <div class="footer-tab">
                <div id="fti1" class="footer-tab-item active" onclick="showContents()">Main Text</div>
                <div id="fti2" class="footer-tab-item" onclick="showInfo()">TOC/History</div>
            </div>
        </nav>
        <script>
            updateVisitCount();
            showEnqMessage();

            function showContents() {
                if (window.innerWidth < 768) {
                    let fti1 = document.getElementById('fti1');
                    let fti2 = document.getElementById('fti2');
                    fti1.classList.add('active');
                    fti2.classList.remove('active');
                    let lawBody = document.getElementById('lawBody');
                    let lawInfo = document.getElementById('lawInfo');
                    lawBody.style.display = 'block';
                    lawInfo.style.display = 'none';
                }
            }

            function showInfo() {
                let fti1 = document.getElementById('fti1');
                let fti2 = document.getElementById('fti2');
                fti1.classList.remove('active');
                fti2.classList.add('active');
                let lawBody = document.getElementById('lawBody');
                let lawInfo = document.getElementById('lawInfo');
                lawBody.style.display = 'none';
                lawInfo.style.display = 'block';
            }

            function toggleCheckboxes(el, id) {
                toggleDescendant(el, id);
                toggleAncestor(el, id);
            }

            function toggleDescendant(el, id) {
                if (el.checked) {
                    checkDescendant(id)
                } else {
                    uncheckDescendant(id)
                }
            }

            function toggleAncestor(el, id) {
                if (el.checked) {
                    checkAncestor(el, id)
                } else {
                    // do nothing
                }
            }

            function checkAll(ev) {
                ev.preventDefault();
                let checkboxes = document.getElementsByClassName('toc-checkbox');
                for (chk of checkboxes) {
                    chk.checked = true;
                }
                toggleContents();
            }

            function checkDescendant(id) {
                let checkboxes
                if (id == 'mp') {
                    checkboxes = document.querySelectorAll('input[id*="mp"]');
                } else {
                    checkboxes = document.querySelectorAll('input[id^=' + id + ']');
                }
                for (chk of checkboxes) {
                    let re = new RegExp(id + '[0-9]');
                    if (re.test(chk.id) == false) {
                        chk.checked = true;
                    }
                }
                toggleContents();
            }

            function checkAncestor(el) {
                let selfId = el.id;
                // main provisionのチェック
                if (selfId.indexOf('-mp') > -1) {
                    let mpChk = document.getElementById('mp-chk');
                    mpChk.checked = true;
                }
                checkboxes = document.getElementsByClassName('toc-checkbox');
                for (chk of checkboxes) {
                    let ancId = chk.id;
                    let ancIdShort = ancId.replace(/-.+/, '');
                    if (selfId.indexOf(ancIdShort) == 0) {
                        chk.checked = true;
                    }
                }
                toggleContents();
            }

            function uncheckAll(ev) {
                ev.preventDefault();
                let checkboxes = document.getElementsByClassName('toc-checkbox');
                for (chk of checkboxes) {
                    chk.checked = false;
                }
                toggleContents();
            }

            function uncheckDescendant(id) {
                let checkboxes
                if (id == 'mp') {
                    checkboxes = document.querySelectorAll('input[id*="mp"]');
                } else {
                    checkboxes = document.querySelectorAll('input[id^=' + id + ']');
                }
                for (chk of checkboxes) {
                    let re = new RegExp(id + '[0-9]');
                    if (re.test(chk.id) == false) {
                        chk.checked = false;
                    }
                }
                toggleContents();
            }

            function toggleContents() {
                let checkboxes = document.getElementsByClassName('toc-checkbox');
                for (chk of checkboxes) {
                    let id = chk.id;
                    id = id.replace('-chk', '');
                    id = id.replace('-mp', '');
                    let elem = document.getElementById(id);
                    if (elem) {
                        if (chk.checked) {
                            elem.style.display = 'block';
                        } else {
                            elem.style.display = 'none';
                        }
                    }
                }
            }

            function showMemo(el) {
                console.log(el);
                let memo = el.getElementsByClassName('balloon');
                console.log(memo[0]);
                memo[0].style.display = 'inline-block';
            }

            function hideMemo(el) {
                let memo = el.getElementsByClassName('balloon');
                memo[0].style.display = 'none';
            }

        </script>
    </footer id="footer">
    <script>
        if (this.window.innerWidth <= 768) {
            hideMenuOnFooter();
        }
    </script>
</body>

</html>